Time,VAV SYS 1:DesPer 1:Des Heat Mass Flow [kg/s],VAV SYS 1:DesPer 1:Des Heat Cap [W],VAV SYS 1:DesPer 1:Des Cool Mass Flow [kg/s],VAV SYS 1:DesPer 1:Des Sens Cool Cap [W],VAV SYS 1:DesPer 1:Des Tot Cool Cap [W],VAV SYS 1:DesPer 2:Des Heat Mass Flow [kg/s],VAV SYS 1:DesPer 2:Des Heat Cap [W],VAV SYS 1:DesPer 2:Des Cool Mass Flow [kg/s],VAV SYS 1:DesPer 2:Des Sens Cool Cap [W],VAV SYS 1:DesPer 2:Des Tot Cool Cap [W]
00:15:00,3.149208E-01,1.075933E+04,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,3.149208E-01,3.090301E+03,8.421414E+03
00:30:00,3.149208E-01,1.075933E+04,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,3.149208E-01,3.039511E+03,8.369025E+03
00:45:00,3.149208E-01,1.075933E+04,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,3.149208E-01,2.988720E+03,8.316631E+03
01:00:00,3.149208E-01,1.075933E+04,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,3.149208E-01,2.937930E+03,8.264242E+03
01:15:00,3.149208E-01,1.075933E+04,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,3.149208E-01,2.904070E+03,8.229311E+03
01:30:00,3.149208E-01,1.075933E+04,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,3.149208E-01,2.870210E+03,8.194385E+03
01:45:00,3.149208E-01,1.075933E+04,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,3.149208E-01,2.836349E+03,8.159455E+03
02:00:00,5.856901E-01,9.462091E+03,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,3.149208E-01,2.802489E+03,8.124529E+03
02:15:00,5.831272E-01,9.133708E+03,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,3.149208E-01,2.777094E+03,8.098335E+03
02:30:00,9.403744E-01,6.142126E+03,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,3.149208E-01,2.751699E+03,8.072141E+03
02:45:00,9.365209E-01,6.177040E+03,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,3.149208E-01,2.726304E+03,8.045942E+03
03:00:00,7.603693E-01,7.319671E+03,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,3.149208E-01,2.700908E+03,8.019748E+03
03:15:00,7.603693E-01,7.217553E+03,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,3.149208E-01,2.675513E+03,7.993553E+03
03:30:00,7.061580E-01,7.631880E+03,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,3.149208E-01,2.650118E+03,7.967359E+03
03:45:00,7.061580E-01,7.631317E+03,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,3.149208E-01,2.624723E+03,7.941161E+03
04:00:00,7.545776E-01,7.260329E+03,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,3.149208E-01,2.599328E+03,7.914966E+03
04:15:00,7.561025E-01,7.286243E+03,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,3.149208E-01,2.582398E+03,7.897504E+03
04:30:00,6.433991E-01,8.155899E+03,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,3.149208E-01,2.565467E+03,7.880041E+03
04:45:00,6.437692E-01,8.115060E+03,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,3.149208E-01,2.548537E+03,7.862574E+03
05:00:00,6.286493E-01,8.232617E+03,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,3.149208E-01,2.531607E+03,7.845111E+03
05:15:00,6.271244E-01,8.210750E+03,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,3.149208E-01,2.548537E+03,7.862574E+03
05:30:00,6.144870E-01,8.302720E+03,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,3.149208E-01,2.565467E+03,7.880041E+03
05:45:00,6.232406E-01,8.288091E+03,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,3.149208E-01,2.582398E+03,7.897504E+03
06:00:00,4.801610E-01,9.547277E+03,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,3.149208E-01,2.599328E+03,7.914966E+03
06:15:00,5.511230E-01,9.227440E+03,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,3.149208E-01,2.658583E+03,7.976091E+03
06:30:00,3.946753E-01,1.031219E+04,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,3.149208E-01,2.717839E+03,8.037210E+03
06:45:00,6.258049E-01,9.140314E+03,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,3.149208E-01,2.777094E+03,8.098335E+03
07:00:00,5.013783E-01,9.747490E+03,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,3.149208E-01,2.836349E+03,8.159455E+03
07:15:00,5.143517E-01,9.664492E+03,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,3.149208E-01,2.980255E+03,8.307899E+03
07:30:00,4.971074E-01,9.748326E+03,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,3.149208E-01,3.124161E+03,8.456341E+03
07:45:00,3.808325E-01,1.042109E+04,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,3.149208E-01,3.268068E+03,8.604787E+03
08:00:00,4.434947E-01,1.015163E+04,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,3.149208E-01,3.411974E+03,8.753230E+03
08:15:00,4.400586E-01,1.019304E+04,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,3.149208E-01,3.572810E+03,8.919143E+03
08:30:00,4.520012E-01,1.013978E+04,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,3.460026E-01,4.085460E+03,9.598720E+03
08:45:00,4.519910E-01,1.014010E+04,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,4.284804E-01,5.403981E+03,1.138292E+04
09:00:00,4.523970E-01,1.013831E+04,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,5.200373E-01,6.964404E+03,1.352343E+04
09:15:00,4.526301E-01,1.013728E+04,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,5.808825E-01,8.005360E+03,1.495754E+04
09:30:00,4.527355E-01,1.013681E+04,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,6.685938E-01,9.207566E+03,1.668191E+04
09:45:00,4.679852E-01,1.003896E+04,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,7.861996E-01,1.065209E+04,1.880735E+04
10:00:00,4.630794E-01,1.005909E+04,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,8.930409E-01,1.198974E+04,2.070983E+04
10:15:00,4.634584E-01,1.005485E+04,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,9.425447E-01,1.270208E+04,2.160953E+04
10:30:00,4.997305E-01,9.851566E+03,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,9.767554E-01,1.323824E+04,2.225255E+04
10:45:00,4.957296E-01,9.863455E+03,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,1.000362E+00,1.365185E+04,2.272868E+04
11:00:00,5.211789E-01,9.690532E+03,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,1.018015E+00,1.399655E+04,2.311899E+04
11:15:00,5.375005E-01,9.555988E+03,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,1.014642E+00,1.402893E+04,2.309028E+04
11:30:00,5.168754E-01,9.653301E+03,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,1.006032E+00,1.400113E+04,2.289660E+04
11:45:00,5.205862E-01,9.633750E+03,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,9.944460E-01,1.393916E+04,2.270486E+04
12:00:00,4.790828E-01,9.877786E+03,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,9.795107E-01,1.383826E+04,2.247993E+04
12:15:00,4.654074E-01,9.987521E+03,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,9.470502E-01,1.349171E+04,2.190851E+04
12:30:00,4.431253E-01,1.013148E+04,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,9.126176E-01,1.312268E+04,2.122925E+04
12:45:00,4.251418E-01,1.024539E+04,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,8.762514E-01,1.273128E+04,2.057895E+04
13:00:00,4.437549E-01,1.017616E+04,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,8.385130E-01,1.232397E+04,1.989760E+04
13:15:00,4.388376E-01,1.019777E+04,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,8.595955E-01,1.263737E+04,2.030766E+04
13:30:00,4.439078E-01,1.017543E+04,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,8.835395E-01,1.298338E+04,2.089660E+04
13:45:00,4.456265E-01,1.016791E+04,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,9.102123E-01,1.335995E+04,2.152637E+04
14:00:00,4.467913E-01,1.016279E+04,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,9.401724E-01,1.377303E+04,2.214620E+04
14:15:00,4.475978E-01,1.015925E+04,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,9.502106E-01,1.391349E+04,2.238449E+04
14:30:00,4.481625E-01,1.015677E+04,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,9.627441E-01,1.408352E+04,2.271191E+04
14:45:00,4.485633E-01,1.015501E+04,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,9.776142E-01,1.428121E+04,2.304518E+04
15:00:00,4.488515E-01,1.015374E+04,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,9.940600E-01,1.449774E+04,2.340354E+04
15:15:00,4.490661E-01,1.015280E+04,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,9.963355E-01,1.447314E+04,2.340635E+04
15:30:00,4.492254E-01,1.015210E+04,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,9.985376E-01,1.444774E+04,2.340190E+04
15:45:00,4.493442E-01,1.015158E+04,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,1.001035E+00,1.442589E+04,2.339661E+04
16:00:00,3.677104E-01,1.051992E+04,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,1.003556E+00,1.440430E+04,2.338253E+04
16:15:00,3.149208E-01,1.075933E+04,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,9.979536E-01,1.427259E+04,2.320540E+04
16:30:00,3.149208E-01,1.075933E+04,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,9.926788E-01,1.414408E+04,2.305966E+04
16:45:00,3.149208E-01,1.075933E+04,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,9.873877E-01,1.401462E+04,2.291568E+04
17:00:00,3.149208E-01,1.075933E+04,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,9.816527E-01,1.387901E+04,2.275066E+04
17:15:00,3.149208E-01,1.075933E+04,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,9.924346E-01,1.391960E+04,2.284060E+04
17:30:00,3.149208E-01,1.075933E+04,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,1.001557E+00,1.394075E+04,2.289732E+04
17:45:00,3.149208E-01,1.075933E+04,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,1.008386E+00,1.393527E+04,2.291553E+04
18:00:00,3.149208E-01,1.075933E+04,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,1.012086E+00,1.389352E+04,2.288390E+04
18:15:00,3.149208E-01,1.075933E+04,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,9.503075E-01,1.294474E+04,2.159121E+04
18:30:00,3.149208E-01,1.075933E+04,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,8.792062E-01,1.189519E+04,2.005834E+04
18:45:00,3.149208E-01,1.075933E+04,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,8.000325E-01,1.075720E+04,1.842050E+04
19:00:00,3.149208E-01,1.075933E+04,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,7.137135E-01,9.539633E+03,1.673419E+04
19:15:00,3.149208E-01,1.075933E+04,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,6.540636E-01,8.676432E+03,1.559081E+04
19:30:00,3.149208E-01,1.075933E+04,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,5.948672E-01,7.842536E+03,1.442680E+04
19:45:00,3.149208E-01,1.075933E+04,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,5.289994E-01,6.944139E+03,1.319007E+04
20:00:00,3.149208E-01,1.075933E+04,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,4.563343E-01,5.974863E+03,1.190227E+04
20:15:00,3.149208E-01,1.075933E+04,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,4.161784E-01,5.426428E+03,1.118867E+04
20:30:00,4.679031E-01,9.789765E+03,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,3.861181E-01,5.047388E+03,1.069354E+04
20:45:00,4.677287E-01,9.948159E+03,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,3.583033E-01,4.608101E+03,1.014482E+04
21:00:00,6.874244E-01,8.896352E+03,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,3.352421E-01,4.199765E+03,9.641668E+03
21:15:00,6.857126E-01,8.744753E+03,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,3.208660E-01,3.922969E+03,9.302945E+03
21:30:00,3.488925E-01,1.052578E+04,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,3.149208E-01,3.767506E+03,9.119985E+03
21:45:00,3.483143E-01,1.048936E+04,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,3.149208E-01,3.691321E+03,9.041393E+03
22:00:00,3.149208E-01,1.075933E+04,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,3.149208E-01,3.615135E+03,8.962807E+03
22:15:00,3.149208E-01,1.075933E+04,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,3.149208E-01,3.555880E+03,8.901680E+03
22:30:00,3.306562E-01,1.062849E+04,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,3.149208E-01,3.496624E+03,8.840552E+03
22:45:00,3.338789E-01,1.062465E+04,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,3.149208E-01,3.437369E+03,8.779431E+03
23:00:00,3.338789E-01,1.065447E+04,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,3.149208E-01,3.378113E+03,8.718304E+03
23:15:00,4.309152E-01,1.032824E+04,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,3.149208E-01,3.318858E+03,8.657177E+03
23:30:00,3.195279E-01,1.074341E+04,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,3.149208E-01,3.259602E+03,8.596055E+03
23:45:00,3.195279E-01,1.074641E+04,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,3.149208E-01,3.200347E+03,8.534929E+03
24:00:00,3.195279E-01,1.074800E+04,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,3.149208E-01,3.141092E+03,8.473808E+03
Coinc Peak   ,9.403744E-01,1.018015E+00,5.442219E+03,1.693147E+04
NonCoinc Peak,9.866257E-01,1.260782E+00,5.442219E+03,1.693147E+04
