Time,VAV SYS 1:DesPer 1:Des Heat Mass Flow [kg/s],VAV SYS 1:DesPer 1:Des Heat Cap [W],VAV SYS 1:DesPer 1:Des Cool Mass Flow [kg/s],VAV SYS 1:DesPer 1:Des Sens Cool Cap [W],VAV SYS 1:DesPer 1:Des Tot Cool Cap [W],VAV SYS 1:DesPer 2:Des Heat Mass Flow [kg/s],VAV SYS 1:DesPer 2:Des Heat Cap [W],VAV SYS 1:DesPer 2:Des Cool Mass Flow [kg/s],VAV SYS 1:DesPer 2:Des Sens Cool Cap [W],VAV SYS 1:DesPer 2:Des Tot Cool Cap [W]
00:15:00,3.149208E-01,1.075933E+04,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,3.149208E-01,3.090301E+03,8.421414E+03
00:30:00,3.149208E-01,1.075933E+04,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,3.149208E-01,3.039511E+03,8.369025E+03
00:45:00,3.149208E-01,1.075933E+04,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,3.149208E-01,2.988720E+03,8.316631E+03
01:00:00,3.149208E-01,1.075933E+04,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,3.149208E-01,2.937930E+03,8.264242E+03
01:15:00,3.149208E-01,1.075933E+04,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,3.149208E-01,2.904070E+03,8.229311E+03
01:30:00,5.589660E-01,8.979927E+03,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,3.149208E-01,2.870210E+03,8.194385E+03
01:45:00,5.589660E-01,8.933673E+03,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,3.149208E-01,2.836349E+03,8.159455E+03
02:00:00,8.999910E-01,6.402396E+03,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,3.149208E-01,2.802489E+03,8.124529E+03
02:15:00,8.999910E-01,6.261726E+03,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,3.149208E-01,2.777094E+03,8.098335E+03
02:30:00,8.041890E-01,6.924921E+03,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,3.149208E-01,2.751699E+03,8.072141E+03
02:45:00,8.041890E-01,6.887879E+03,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,3.149208E-01,2.726304E+03,8.045942E+03
03:00:00,6.647917E-01,7.955528E+03,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,3.149208E-01,2.700908E+03,8.019748E+03
03:15:00,6.647917E-01,7.953404E+03,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,3.149208E-01,2.675513E+03,7.993553E+03
03:30:00,4.592048E-01,9.634527E+03,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,3.149208E-01,2.650118E+03,7.967359E+03
03:45:00,7.286854E-01,7.601171E+03,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,3.149208E-01,2.624723E+03,7.941161E+03
04:00:00,5.067510E-01,9.277212E+03,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,3.149208E-01,2.599328E+03,7.914966E+03
04:15:00,7.207605E-01,7.668623E+03,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,3.149208E-01,2.582398E+03,7.897504E+03
04:30:00,7.314165E-01,7.455889E+03,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,3.149208E-01,2.565467E+03,7.880041E+03
04:45:00,6.453821E-01,8.142406E+03,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,3.149208E-01,2.548537E+03,7.862574E+03
05:00:00,6.457958E-01,8.137856E+03,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,3.149208E-01,2.531607E+03,7.845111E+03
05:15:00,6.380339E-01,8.207846E+03,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,3.149208E-01,2.548537E+03,7.862574E+03
05:30:00,7.141657E-01,7.605140E+03,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,3.149208E-01,2.565467E+03,7.880041E+03
05:45:00,6.329513E-01,8.215030E+03,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,3.149208E-01,2.582398E+03,7.897504E+03
06:00:00,6.224615E-01,8.360009E+03,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,3.149208E-01,2.599328E+03,7.914966E+03
06:15:00,7.011979E-01,7.790261E+03,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,3.149208E-01,2.658583E+03,7.976091E+03
06:30:00,5.444791E-01,8.963444E+03,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,3.149208E-01,2.717839E+03,8.037210E+03
06:45:00,5.803792E-01,8.782669E+03,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,3.149208E-01,2.777094E+03,8.098335E+03
07:00:00,5.651853E-01,8.872271E+03,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,3.149208E-01,2.836349E+03,8.159455E+03
07:15:00,5.202838E-01,9.254529E+03,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,3.149208E-01,2.980255E+03,8.307899E+03
07:30:00,5.220720E-01,9.337485E+03,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,3.149208E-01,3.124161E+03,8.456341E+03
07:45:00,4.173761E-01,1.012924E+04,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,3.149208E-01,3.268068E+03,8.604787E+03
08:00:00,4.833425E-01,9.830069E+03,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,3.149208E-01,3.411974E+03,8.753230E+03
08:15:00,3.985903E-01,1.032267E+04,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,3.149208E-01,3.572810E+03,8.919143E+03
08:30:00,4.576930E-01,1.006764E+04,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,3.460026E-01,4.085460E+03,9.598720E+03
08:45:00,4.489123E-01,1.010004E+04,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,4.284804E-01,5.403981E+03,1.138292E+04
09:00:00,4.655365E-01,1.002145E+04,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,5.200373E-01,6.964404E+03,1.352343E+04
09:15:00,4.465753E-01,1.015983E+04,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,5.808825E-01,8.005360E+03,1.495754E+04
09:30:00,4.515745E-01,1.013978E+04,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,6.685938E-01,9.207566E+03,1.668191E+04
09:45:00,4.526932E-01,1.013700E+04,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,7.861996E-01,1.065209E+04,1.880735E+04
10:00:00,4.507091E-01,1.014557E+04,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,8.930409E-01,1.198974E+04,2.070983E+04
10:15:00,4.510420E-01,1.014408E+04,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,9.425447E-01,1.270208E+04,2.160953E+04
10:30:00,4.508732E-01,1.014483E+04,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,9.767554E-01,1.323824E+04,2.225255E+04
10:45:00,4.507349E-01,1.014544E+04,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,1.000362E+00,1.365185E+04,2.272868E+04
11:00:00,4.506224E-01,1.014594E+04,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,1.018015E+00,1.399655E+04,2.311899E+04
11:15:00,4.505298E-01,1.014635E+04,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,1.014642E+00,1.402893E+04,2.309028E+04
11:30:00,4.504554E-01,1.014669E+04,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,1.006032E+00,1.400113E+04,2.289660E+04
11:45:00,4.503928E-01,1.014696E+04,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,9.944460E-01,1.393916E+04,2.270486E+04
12:00:00,4.503386E-01,1.014721E+04,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,9.795107E-01,1.383826E+04,2.247993E+04
12:15:00,4.502908E-01,1.014742E+04,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,9.470502E-01,1.349171E+04,2.190851E+04
12:30:00,4.502442E-01,1.014762E+04,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,9.126176E-01,1.312268E+04,2.122925E+04
12:45:00,4.502005E-01,1.014782E+04,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,8.762514E-01,1.273128E+04,2.057895E+04
13:00:00,4.501595E-01,1.014800E+04,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,8.385130E-01,1.232397E+04,1.989760E+04
13:15:00,4.501209E-01,1.014817E+04,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,8.595955E-01,1.263737E+04,2.030766E+04
13:30:00,4.500845E-01,1.014833E+04,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,8.835395E-01,1.298338E+04,2.089660E+04
13:45:00,4.500500E-01,1.014848E+04,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,9.102123E-01,1.335995E+04,2.152637E+04
14:00:00,4.500172E-01,1.014862E+04,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,9.401724E-01,1.377303E+04,2.214620E+04
14:15:00,4.499862E-01,1.014876E+04,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,9.502106E-01,1.391349E+04,2.238449E+04
14:30:00,4.499566E-01,1.014889E+04,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,9.627441E-01,1.408352E+04,2.271191E+04
14:45:00,4.499285E-01,1.014901E+04,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,9.776142E-01,1.428121E+04,2.304518E+04
15:00:00,4.499018E-01,1.014913E+04,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,9.940600E-01,1.449774E+04,2.340354E+04
15:15:00,4.498763E-01,1.014924E+04,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,9.963355E-01,1.447314E+04,2.340635E+04
15:30:00,4.498520E-01,1.014935E+04,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,9.985376E-01,1.444774E+04,2.340190E+04
15:45:00,4.498288E-01,1.014945E+04,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,1.001035E+00,1.442589E+04,2.339661E+04
16:00:00,6.497284E-01,8.981859E+03,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,1.003556E+00,1.440430E+04,2.338253E+04
16:15:00,5.479997E-01,9.295211E+03,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,9.979536E-01,1.427259E+04,2.320540E+04
16:30:00,7.478892E-01,7.691151E+03,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,9.926788E-01,1.414408E+04,2.305966E+04
16:45:00,6.461774E-01,8.088267E+03,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,9.873877E-01,1.401462E+04,2.291568E+04
17:00:00,6.014615E-01,8.446499E+03,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,9.816527E-01,1.387901E+04,2.275066E+04
17:15:00,6.014615E-01,8.445327E+03,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,9.924346E-01,1.391960E+04,2.284060E+04
17:30:00,5.982542E-01,8.469673E+03,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,1.001557E+00,1.394075E+04,2.289732E+04
17:45:00,5.982542E-01,8.469541E+03,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,1.008386E+00,1.393527E+04,2.291553E+04
18:00:00,5.960943E-01,8.486087E+03,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,1.012086E+00,1.389352E+04,2.288390E+04
18:15:00,5.960943E-01,8.486008E+03,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,9.503075E-01,1.294474E+04,2.159121E+04
18:30:00,5.946516E-01,8.497076E+03,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,8.792062E-01,1.189519E+04,2.005834E+04
18:45:00,5.946516E-01,8.497026E+03,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,8.000325E-01,1.075720E+04,1.842050E+04
19:00:00,5.936564E-01,8.504671E+03,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,7.137135E-01,9.539633E+03,1.673419E+04
19:15:00,5.936564E-01,8.504637E+03,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,6.540636E-01,8.676432E+03,1.559081E+04
19:30:00,5.929438E-01,8.502654E+03,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,5.948672E-01,7.842536E+03,1.442680E+04
19:45:00,6.317796E-01,8.203488E+03,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,5.289994E-01,6.944139E+03,1.319007E+04
20:00:00,6.058891E-01,8.431433E+03,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,4.563343E-01,5.974863E+03,1.190227E+04
20:15:00,6.058891E-01,8.432551E+03,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,4.161784E-01,5.426428E+03,1.118867E+04
20:30:00,6.874001E-01,7.802184E+03,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,3.861181E-01,5.047388E+03,1.069354E+04
20:45:00,6.061298E-01,8.432747E+03,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,3.583033E-01,4.608101E+03,1.014482E+04
21:00:00,5.933491E-01,8.511239E+03,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,3.352421E-01,4.199765E+03,9.641668E+03
21:15:00,6.761604E-01,7.865452E+03,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,3.208660E-01,3.922969E+03,9.302945E+03
21:30:00,6.066908E-01,8.427851E+03,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,3.149208E-01,3.767506E+03,9.119985E+03
21:45:00,6.066908E-01,8.427863E+03,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,3.149208E-01,3.691321E+03,9.041393E+03
22:00:00,6.066347E-01,8.428075E+03,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,3.149208E-01,3.615135E+03,8.962807E+03
22:15:00,6.237112E-01,8.291328E+03,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,3.149208E-01,3.555880E+03,8.901680E+03
22:30:00,6.117505E-01,8.363096E+03,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,3.149208E-01,3.496624E+03,8.840552E+03
22:45:00,6.117505E-01,8.363586E+03,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,3.149208E-01,3.437369E+03,8.779431E+03
23:00:00,4.592535E-01,9.585503E+03,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,3.149208E-01,3.378113E+03,8.718304E+03
23:15:00,5.567644E-01,8.801332E+03,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,3.149208E-01,3.318858E+03,8.657177E+03
23:30:00,3.793656E-01,1.022679E+04,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,3.149208E-01,3.259602E+03,8.596055E+03
23:45:00,3.793656E-01,1.022687E+04,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,3.149208E-01,3.200347E+03,8.534929E+03
24:00:00,4.153319E-01,1.004550E+04,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,3.149208E-01,3.141092E+03,8.473808E+03
Coinc Peak   ,8.999910E-01,1.018015E+00,5.843504E+03,1.693147E+04
NonCoinc Peak,9.709746E-01,1.260782E+00,5.843504E+03,1.693147E+04
