Time,SPACE1-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Load [W],SPACE1-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Sens Cool Load [W],SPACE1-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Mass Flow [kg/s],SPACE1-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Cool Mass Flow [kg/s],SPACE1-1::Des Latent Heat Load [W],SPACE1-1::Des Latent Cool Load [W],SPACE1-1::Des Latent Heat Mass Flow [kg/s],SPACE1-1::Des Latent Cool Mass Flow [kg/s],SPACE1-1::Des Heat Load No DOAS [W],SPACE1-1::Des Sens Cool Load No DOAS [W],SPACE1-1::Des Latent Heat Load No DOAS [W],SPACE1-1::Des Latent Cool Load No DOAS [W],SPACE1-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Temperature [C],SPACE1-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Relative Humidity [%],SPACE1-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Temperature [C],SPACE1-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Relative Humidity [%],SPACE2-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Load [W],SPACE2-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Sens Cool Load [W],SPACE2-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Mass Flow [kg/s],SPACE2-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Cool Mass Flow [kg/s],SPACE2-1::Des Latent Heat Load [W],SPACE2-1::Des Latent Cool Load [W],SPACE2-1::Des Latent Heat Mass Flow [kg/s],SPACE2-1::Des Latent Cool Mass Flow [kg/s],SPACE2-1::Des Heat Load No DOAS [W],SPACE2-1::Des Sens Cool Load No DOAS [W],SPACE2-1::Des Latent Heat Load No DOAS [W],SPACE2-1::Des Latent Cool Load No DOAS [W],SPACE2-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Temperature [C],SPACE2-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Relative Humidity [%],SPACE2-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Temperature [C],SPACE2-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Relative Humidity [%],SPACE3-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Load [W],SPACE3-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Sens Cool Load [W],SPACE3-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Mass Flow [kg/s],SPACE3-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Cool Mass Flow [kg/s],SPACE3-1::Des Latent Heat Load [W],SPACE3-1::Des Latent Cool Load [W],SPACE3-1::Des Latent Heat Mass Flow [kg/s],SPACE3-1::Des Latent Cool Mass Flow [kg/s],SPACE3-1::Des Heat Load No DOAS [W],SPACE3-1::Des Sens Cool Load No DOAS [W],SPACE3-1::Des Latent Heat Load No DOAS [W],SPACE3-1::Des Latent Cool Load No DOAS [W],SPACE3-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Temperature [C],SPACE3-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Relative Humidity [%],SPACE3-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Temperature [C],SPACE3-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Relative Humidity [%],SPACE4-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Load [W],SPACE4-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Sens Cool Load [W],SPACE4-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Mass Flow [kg/s],SPACE4-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Cool Mass Flow [kg/s],SPACE4-1::Des Latent Heat Load [W],SPACE4-1::Des Latent Cool Load [W],SPACE4-1::Des Latent Heat Mass Flow [kg/s],SPACE4-1::Des Latent Cool Mass Flow [kg/s],SPACE4-1::Des Heat Load No DOAS [W],SPACE4-1::Des Sens Cool Load No DOAS [W],SPACE4-1::Des Latent Heat Load No DOAS [W],SPACE4-1::Des Latent Cool Load No DOAS [W],SPACE4-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Temperature [C],SPACE4-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Relative Humidity [%],SPACE4-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Temperature [C],SPACE4-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Relative Humidity [%],SPACE5-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Load [W],SPACE5-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Sens Cool Load [W],SPACE5-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Mass Flow [kg/s],SPACE5-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Cool Mass Flow [kg/s],SPACE5-1::Des Latent Heat Load [W],SPACE5-1::Des Latent Cool Load [W],SPACE5-1::Des Latent Heat Mass Flow [kg/s],SPACE5-1::Des Latent Cool Mass Flow [kg/s],SPACE5-1::Des Heat Load No DOAS [W],SPACE5-1::Des Sens Cool Load No DOAS [W],SPACE5-1::Des Latent Heat Load No DOAS [W],SPACE5-1::Des Latent Cool Load No DOAS [W],SPACE5-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Temperature [C],SPACE5-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Relative Humidity [%],SPACE5-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Temperature [C],SPACE5-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Relative Humidity [%]
00:15:00,2.109058E+02,0.000000E+00,6.127749E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.599923E+01,2.659150E+01,2.249766E+01,5.302151E+01,7.333095E+01,0.000000E+00,2.130595E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.599933E+01,2.534998E+01,2.248321E+01,5.349583E+01,3.083286E+03,0.000000E+00,1.197278E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.599924E+01,2.637693E+01,2.242938E+01,5.385384E+01,7.333201E+01,0.000000E+00,2.130626E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.599933E+01,2.535028E+01,2.276200E+01,5.101501E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.784184E+01,1.780833E+01,2.235052E+01,5.886097E+01
00:30:00,4.249142E+02,0.000000E+00,1.234564E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.599921E+01,2.658638E+01,2.240915E+01,5.330756E+01,1.481933E+02,0.000000E+00,4.305683E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.599931E+01,2.533043E+01,2.239840E+01,5.377236E+01,1.824128E+03,0.000000E+00,6.783842E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.599922E+01,2.636549E+01,2.234398E+01,5.413426E+01,1.481952E+02,0.000000E+00,4.305739E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.599931E+01,2.533071E+01,2.264316E+01,5.138416E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.781728E+01,1.745157E+01,2.228351E+01,5.910145E+01
00:45:00,6.416539E+02,0.000000E+00,1.864288E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.599920E+01,2.659128E+01,2.232468E+01,5.358214E+01,2.243862E+02,0.000000E+00,6.519428E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.599929E+01,2.532534E+01,2.231706E+01,5.403907E+01,6.122253E+02,0.000000E+00,1.778785E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.599921E+01,2.636485E+01,2.226225E+01,5.440421E+01,2.243888E+02,0.000000E+00,6.519505E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.599929E+01,2.532560E+01,2.253146E+01,5.173389E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.779516E+01,1.710416E+01,2.221929E+01,5.933298E+01
01:00:00,8.608129E+02,0.000000E+00,2.501042E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.599919E+01,2.660397E+01,2.224368E+01,5.384695E+01,3.017438E+02,0.000000E+00,8.767014E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.599928E+01,2.533169E+01,2.223876E+01,5.429724E+01,8.215057E+02,0.000000E+00,2.386837E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.599920E+01,2.637273E+01,2.218364E+01,5.466524E+01,3.017470E+02,0.000000E+00,8.767107E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.599928E+01,2.533194E+01,2.242619E+01,5.206591E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.777517E+01,1.676619E+01,2.215767E+01,5.955609E+01
01:15:00,8.712222E+02,0.000000E+00,2.531284E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.599918E+01,2.662263E+01,2.216576E+01,5.410310E+01,3.067973E+02,0.000000E+00,8.913837E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.599927E+01,2.534700E+01,2.216322E+01,5.454761E+01,8.317783E+02,0.000000E+00,2.416683E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.599919E+01,2.638723E+01,2.210783E+01,5.491832E+01,3.067999E+02,0.000000E+00,8.913912E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.599927E+01,2.534723E+01,2.232683E+01,5.238153E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.775705E+01,1.643768E+01,2.209851E+01,5.977116E+01
01:30:00,8.804610E+02,0.000000E+00,2.558126E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.599918E+01,2.664577E+01,2.209235E+01,5.434566E+01,3.112305E+02,0.000000E+00,9.042638E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.599926E+01,2.536924E+01,2.209161E+01,5.478617E+01,8.408906E+02,0.000000E+00,2.443157E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.599918E+01,2.640682E+01,2.203627E+01,5.515843E+01,3.112326E+02,0.000000E+00,9.042699E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.599926E+01,2.536945E+01,2.223425E+01,5.267753E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.774058E+01,1.611857E+01,2.204173E+01,5.997844E+01
01:45:00,8.887092E+02,0.000000E+00,2.582090E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.599917E+01,2.667218E+01,2.202316E+01,5.457541E+01,3.151466E+02,0.000000E+00,9.156415E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.599925E+01,2.539674E+01,2.202352E+01,5.501409E+01,8.490217E+02,0.000000E+00,2.466781E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.599918E+01,2.643022E+01,2.196846E+01,5.538706E+01,3.151483E+02,0.000000E+00,9.156465E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.599925E+01,2.539693E+01,2.214776E+01,5.295576E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.772558E+01,1.580879E+01,2.198724E+01,6.017810E+01
02:00:00,8.961137E+02,0.000000E+00,2.603603E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.599917E+01,2.670089E+01,2.195715E+01,5.479562E+01,3.186283E+02,0.000000E+00,9.257572E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.599925E+01,2.542814E+01,2.195831E+01,5.523337E+01,8.563178E+02,0.000000E+00,2.487979E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.599917E+01,2.645642E+01,2.190375E+01,5.560622E+01,3.186297E+02,0.000000E+00,9.257613E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.599925E+01,2.542832E+01,2.206643E+01,5.321888E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.771187E+01,1.550823E+01,2.193497E+01,6.037032E+01
02:15:00,9.027376E+02,0.000000E+00,2.622848E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.599917E+01,2.673111E+01,2.189398E+01,5.500729E+01,3.217171E+02,0.000000E+00,9.347314E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.599924E+01,2.546235E+01,2.189567E+01,5.544492E+01,8.628423E+02,0.000000E+00,2.506935E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.599917E+01,2.648456E+01,2.184159E+01,5.581765E+01,3.217183E+02,0.000000E+00,9.347347E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.599924E+01,2.546252E+01,2.198972E+01,5.346845E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.769932E+01,1.521673E+01,2.188485E+01,6.055529E+01
02:30:00,9.087240E+02,0.000000E+00,2.640241E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.599916E+01,2.676213E+01,2.183408E+01,5.520883E+01,3.244862E+02,0.000000E+00,9.427768E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.599924E+01,2.549837E+01,2.183600E+01,5.564732E+01,8.687364E+02,0.000000E+00,2.524060E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.599917E+01,2.651389E+01,2.178257E+01,5.601925E+01,3.244872E+02,0.000000E+00,9.427795E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.599924E+01,2.549852E+01,2.191776E+01,5.370374E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.768797E+01,1.493399E+01,2.183681E+01,6.073319E+01
02:45:00,9.141605E+02,0.000000E+00,2.656037E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.599916E+01,2.679346E+01,2.177732E+01,5.540059E+01,3.269826E+02,0.000000E+00,9.500298E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.599924E+01,2.553549E+01,2.177919E+01,5.584075E+01,8.740873E+02,0.000000E+00,2.539606E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.599916E+01,2.654388E+01,2.172656E+01,5.621132E+01,3.269834E+02,0.000000E+00,9.500320E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.599924E+01,2.553563E+01,2.185025E+01,5.392555E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.767753E+01,1.465999E+01,2.179077E+01,6.090425E+01
03:00:00,9.191195E+02,0.000000E+00,2.670444E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.599916E+01,2.682475E+01,2.172327E+01,5.558391E+01,3.292446E+02,0.000000E+00,9.566016E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.599924E+01,2.557318E+01,2.172493E+01,5.602622E+01,8.789663E+02,0.000000E+00,2.553782E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.599916E+01,2.657413E+01,2.167314E+01,5.639520E+01,3.292452E+02,0.000000E+00,9.566034E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.599924E+01,2.557330E+01,2.178667E+01,5.413538E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.766787E+01,1.439459E+01,2.174665E+01,6.106865E+01
03:15:00,9.237187E+02,0.000000E+00,2.683807E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.599916E+01,2.685572E+01,2.167159E+01,5.575981E+01,3.313291E+02,0.000000E+00,9.626580E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.599923E+01,2.561100E+01,2.167298E+01,5.620447E+01,8.834896E+02,0.000000E+00,2.566924E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.599916E+01,2.660432E+01,2.162200E+01,5.657187E+01,3.313296E+02,0.000000E+00,9.626595E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.599923E+01,2.561111E+01,2.172660E+01,5.433446E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.765892E+01,1.413757E+01,2.170439E+01,6.122660E+01
03:30:00,9.279655E+02,0.000000E+00,2.696146E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.599916E+01,2.688615E+01,2.162209E+01,5.592888E+01,3.332436E+02,0.000000E+00,9.682206E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.599923E+01,2.564861E+01,2.162318E+01,5.637593E+01,8.876650E+02,0.000000E+00,2.579055E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.599916E+01,2.663420E+01,2.157297E+01,5.674185E+01,3.332441E+02,0.000000E+00,9.682218E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.599923E+01,2.564871E+01,2.166975E+01,5.452365E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.765063E+01,1.388871E+01,2.166392E+01,6.137831E+01
03:45:00,6.975411E+02,0.000000E+00,2.026662E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.549612E+01,2.750899E+01,2.157463E+01,5.609154E+01,1.917165E+03,0.000000E+00,6.533697E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.343579E+01,1.918093E+01,2.157541E+01,5.654095E+01,2.570485E+03,0.000000E+00,7.946951E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.980499E+01,2.282958E+01,2.152592E+01,5.690551E+01,1.917165E+03,0.000000E+00,6.533698E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.343579E+01,1.918096E+01,2.161585E+01,5.470370E+01,5.151749E+03,0.000000E+00,1.837239E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.457337E+01,1.428978E+01,2.162516E+01,6.152401E+01
04:00:00,4.733709E+03,0.000000E+00,1.648103E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.430956E+01,1.858020E+01,2.152906E+01,5.624821E+01,1.834063E+03,0.000000E+00,6.292250E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.960473E+01,2.572198E+01,2.152954E+01,5.669991E+01,2.349029E+03,0.000000E+00,7.303525E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.737425E+01,2.755783E+01,2.148071E+01,5.706324E+01,1.834063E+03,0.000000E+00,6.292251E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.960473E+01,2.572200E+01,2.156466E+01,5.487532E+01,5.151749E+03,0.000000E+00,1.837239E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.198659E+01,1.950377E+01,2.158803E+01,6.166393E+01
04:15:00,4.501171E+03,0.000000E+00,1.580540E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.019694E+01,2.512928E+01,2.148536E+01,5.639893E+01,3.086044E+03,0.000000E+00,1.094288E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.470906E+01,1.935194E+01,2.148555E+01,5.685281E+01,5.359548E+03,0.000000E+00,1.808886E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.456395E+01,1.892990E+01,2.143733E+01,5.721505E+01,3.086044E+03,0.000000E+00,1.094288E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.470906E+01,1.935195E+01,2.151605E+01,5.503884E+01,5.151749E+03,0.000000E+00,1.837239E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.938551E+01,2.252407E+01,2.155256E+01,6.179791E+01
04:30:00,7.153342E+03,0.000000E+00,2.573618E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.477586E+01,1.936922E+01,2.144400E+01,5.654198E+01,3.002065E+03,0.000000E+00,1.069888E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.052503E+01,2.499666E+01,2.144376E+01,5.699853E+01,5.136168E+03,0.000000E+00,1.743984E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.040117E+01,2.481938E+01,2.139623E+01,5.735934E+01,3.002065E+03,0.000000E+00,1.069888E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.052503E+01,2.499666E+01,2.147024E+01,5.519345E+01,9.710340E+03,0.000000E+00,3.497360E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.470934E+01,1.778387E+01,2.151862E+01,6.192646E+01
04:45:00,7.153342E+03,0.000000E+00,2.573618E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.077660E+01,2.447325E+01,2.140486E+01,5.667773E+01,2.484532E+03,0.000000E+00,9.180239E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.457801E+01,1.977877E+01,2.140403E+01,5.713746E+01,5.812888E+03,0.000000E+00,2.101266E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.456941E+01,1.963679E+01,2.135727E+01,5.749645E+01,2.484533E+03,0.000000E+00,9.180239E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.457801E+01,1.977877E+01,2.142702E+01,5.533977E+01,4.558591E+03,0.000000E+00,1.660121E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.243046E+01,2.042938E+01,2.148607E+01,6.204999E+01
05:00:00,5.576820E+03,0.000000E+00,2.055018E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.469395E+01,1.947703E+01,2.136756E+01,5.680741E+01,2.484532E+03,0.000000E+00,9.180239E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.088918E+01,2.459613E+01,2.136607E+01,5.727052E+01,5.812888E+03,0.000000E+00,2.101266E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.080649E+01,2.461284E+01,2.132013E+01,5.762753E+01,2.484533E+03,0.000000E+00,9.180239E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.088918E+01,2.459613E+01,2.138604E+01,5.547891E+01,6.699187E+03,0.000000E+00,2.451982E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.507195E+01,1.775414E+01,2.145486E+01,6.216871E+01
05:15:00,5.576820E+03,0.000000E+00,2.055018E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100910E+01,2.414029E+01,2.133187E+01,5.693186E+01,1.148994E+03,0.000000E+00,4.286836E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.849166E+01,2.817488E+01,2.132971E+01,5.739832E+01,2.579915E+03,0.000000E+00,9.580994E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.823738E+01,2.851698E+01,2.128456E+01,5.775339E+01,1.148994E+03,0.000000E+00,4.286836E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.849166E+01,2.817488E+01,2.134705E+01,5.561165E+01,6.699187E+03,0.000000E+00,2.451982E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.269680E+01,2.032130E+01,2.142495E+01,6.228272E+01
05:30:00,2.691169E+03,0.000000E+00,9.941036E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.833538E+01,2.811606E+01,2.130016E+01,5.704267E+01,1.148994E+03,0.000000E+00,4.286836E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.735217E+01,2.985454E+01,2.129670E+01,5.751463E+01,2.579915E+03,0.000000E+00,9.580994E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.698067E+01,3.045358E+01,2.125279E+01,5.786604E+01,1.148994E+03,0.000000E+00,4.286836E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.735217E+01,2.985454E+01,2.131176E+01,5.573210E+01,2.140596E+03,0.000000E+00,7.918606E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.090762E+01,2.235697E+01,2.139631E+01,6.239213E+01
05:45:00,2.783809E+03,0.000000E+00,1.021836E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.730928E+01,2.967030E+01,2.127265E+01,5.713897E+01,4.691705E+01,0.000000E+00,1.404572E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.704985E+01,3.011036E+01,2.126708E+01,5.761922E+01,2.689303E+02,0.000000E+00,8.040268E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.697257E+01,3.021363E+01,2.122503E+01,5.796466E+01,4.691708E+01,0.000000E+00,1.404573E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.704985E+01,3.011036E+01,2.128017E+01,5.584021E+01,2.140596E+03,0.000000E+00,7.918606E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.976439E+01,2.371579E+01,2.136892E+01,6.249694E+01
06:00:00,3.129749E+02,0.000000E+00,9.375953E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.703172E+01,2.990434E+01,2.124830E+01,5.722441E+01,1.270446E+02,0.000000E+00,3.803227E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.699989E+01,2.990592E+01,2.124017E+01,5.771441E+01,5.294159E+02,0.000000E+00,1.583798E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.699970E+01,2.992002E+01,2.120032E+01,5.805262E+01,1.270447E+02,0.000000E+00,3.803228E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.699989E+01,2.990592E+01,2.125154E+01,5.593833E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.905460E+01,2.448168E+01,2.134280E+01,6.259710E+01
06:15:00,1.409768E+03,0.000000E+00,4.366576E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.891216E+01,2.664498E+01,2.122658E+01,5.730072E+01,4.121477E+02,0.000000E+00,1.253132E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.795185E+01,2.801680E+01,2.121585E+01,5.780062E+01,2.922506E+03,0.000000E+00,9.580248E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.172261E+01,2.283146E+01,2.117821E+01,5.813148E+01,8.017251E+02,0.000000E+00,2.536238E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.985564E+01,2.526999E+01,2.122542E+01,5.602808E+01,2.820445E+02,0.000000E+00,8.973856E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899101E+01,2.423326E+01,2.131796E+01,6.269251E+01
06:30:00,1.567733E+03,0.000000E+00,4.839971E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.763720E+01,2.866755E+01,2.121073E+01,5.735647E+01,4.606465E+02,0.000000E+00,1.398518E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.727893E+01,2.898861E+01,2.119644E+01,5.786948E+01,2.922506E+03,0.000000E+00,9.580248E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.931693E+01,2.635926E+01,2.116170E+01,5.819041E+01,8.199915E+02,0.000000E+00,2.591003E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.814222E+01,2.793757E+01,2.120473E+01,5.609924E+01,2.820445E+02,0.000000E+00,8.973856E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.871819E+01,2.438355E+01,2.129442E+01,6.278306E+01
06:45:00,1.724265E+03,0.000000E+00,5.308965E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.705749E+01,2.947230E+01,2.120034E+01,5.739305E+01,5.151064E+02,0.000000E+00,1.561697E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.702221E+01,2.919973E+01,2.118154E+01,5.792244E+01,2.743339E+03,0.000000E+00,9.045267E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.748521E+01,2.920881E+01,2.115043E+01,5.823069E+01,8.184421E+02,0.000000E+00,2.586456E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.716548E+01,2.936415E+01,2.118883E+01,5.615402E+01,2.820445E+02,0.000000E+00,8.973856E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.848227E+01,2.441842E+01,2.127224E+01,6.286854E+01
07:00:00,3.494865E+03,0.000000E+00,1.113520E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.069215E+01,2.402132E+01,2.119428E+01,5.741439E+01,1.322273E+03,0.000000E+00,4.216563E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.068914E+01,2.386432E+01,2.117459E+01,5.794717E+01,4.401068E+03,0.000000E+00,1.453014E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.071117E+01,2.423800E+01,2.114942E+01,5.823430E+01,1.614519E+03,0.000000E+00,5.205859E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.069410E+01,2.405806E+01,2.117700E+01,5.619482E+01,2.104945E+03,0.000000E+00,6.887752E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.087538E+01,2.164709E+01,2.125152E+01,6.294851E+01
07:15:00,3.105514E+03,0.000000E+00,1.011606E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099965E+01,2.390956E+01,2.122144E+01,5.731877E+01,1.361599E+03,0.000000E+00,4.448896E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099961E+01,2.382752E+01,2.144031E+01,5.701058E+01,2.672142E+03,0.000000E+00,8.796111E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099969E+01,2.404838E+01,2.149856E+01,5.700092E+01,1.254391E+03,0.000000E+00,4.121441E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099965E+01,2.394540E+01,2.120404E+01,5.610163E+01,2.154670E+03,0.000000E+00,7.120511E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099962E+01,2.185002E+01,2.123070E+01,6.302896E+01
07:30:00,4.077016E+03,0.000000E+00,1.349004E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099921E+01,2.400767E+01,2.129782E+01,5.705084E+01,1.808992E+03,0.000000E+00,5.992695E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099917E+01,2.395896E+01,2.195236E+01,5.525342E+01,3.765559E+03,0.000000E+00,1.252070E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099932E+01,2.410141E+01,2.210924E+01,5.491362E+01,1.727638E+03,0.000000E+00,5.740953E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099926E+01,2.404644E+01,2.128889E+01,5.581033E+01,3.069399E+03,0.000000E+00,1.023644E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099944E+01,2.194515E+01,2.122842E+01,6.303776E+01
07:45:00,4.807877E+03,0.000000E+00,1.608204E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099882E+01,2.412804E+01,2.140966E+01,5.666106E+01,2.133636E+03,0.000000E+00,7.140223E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099883E+01,2.412122E+01,2.258834E+01,5.315530E+01,4.627520E+03,0.000000E+00,1.549355E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099893E+01,2.415470E+01,2.282387E+01,5.257949E+01,2.105585E+03,0.000000E+00,7.046993E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099891E+01,2.415894E+01,2.141196E+01,5.539088E+01,3.797716E+03,0.000000E+00,1.271729E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099854E+01,2.211610E+01,2.124445E+01,6.297582E+01
08:00:00,3.769679E+03,0.000000E+00,1.284088E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099902E+01,2.410801E+01,2.153976E+01,5.621136E+01,1.656655E+03,0.000000E+00,5.643162E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099906E+01,2.410814E+01,2.326632E+01,5.101683E+01,3.635114E+03,1.586048E+01,1.238253E-01,1.580006E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099906E+01,2.410620E+01,2.351665E+01,5.042293E+01,1.637778E+03,0.000000E+00,5.578870E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099910E+01,2.412496E+01,2.155660E+01,5.490240E+01,2.679805E+03,0.000000E+00,9.128350E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099884E+01,2.214364E+01,2.128046E+01,6.283686E+01
08:15:00,3.995614E+03,0.000000E+00,1.361044E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099904E+01,2.404878E+01,2.231701E+01,5.445427E+01,1.731425E+03,1.632985E+02,5.897836E-02,1.624853E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099910E+01,2.404199E+01,2.381088E+01,5.009689E+01,3.878190E+03,3.998536E+02,1.321048E-01,3.967251E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099906E+01,2.403524E+01,2.386577E+01,5.002773E+01,1.721026E+03,0.000000E+00,5.862424E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099912E+01,2.405086E+01,2.234144E+01,5.322832E+01,3.032949E+03,0.000000E+00,1.033125E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099890E+01,2.211220E+01,2.203925E+01,6.079358E+01
08:30:00,3.785557E+03,2.840647E+01,1.289489E-01,2.815868E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099903E+01,2.399614E+01,2.345121E+01,5.263624E+01,1.626726E+03,3.964185E+02,5.541187E-02,3.930172E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099909E+01,2.397994E+01,2.389876E+01,5.089363E+01,3.678534E+03,8.828165E+02,1.253035E-01,8.743099E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099904E+01,2.397599E+01,2.389909E+01,5.095281E+01,1.619691E+03,8.421127E+00,5.517232E-02,8.358952E-04,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099910E+01,2.398516E+01,2.344968E+01,5.167277E+01,2.787848E+03,4.121077E+01,9.496297E-02,4.083246E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099892E+01,2.206527E+01,2.328940E+01,5.809003E+01
08:45:00,3.714556E+03,1.357226E+02,1.265305E-01,1.354088E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099900E+01,2.395888E+01,2.378978E+01,5.275250E+01,1.586035E+03,6.790798E+02,5.402592E-02,6.725374E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099907E+01,2.393438E+01,2.389885E+01,5.129904E+01,3.610501E+03,1.434207E+03,1.229862E-01,1.419568E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099901E+01,2.393342E+01,2.389895E+01,5.139516E+01,1.580920E+03,5.647945E+01,5.385171E-02,5.638999E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099907E+01,2.393721E+01,2.378795E+01,5.190474E+01,2.717431E+03,1.628082E+02,9.256466E-02,1.622440E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099893E+01,2.201762E+01,2.373208E+01,5.772451E+01
09:00:00,3.996382E+03,2.990068E+02,1.370904E-01,2.968678E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.173175E+01,2.294575E+01,2.389951E+01,5.425366E+01,1.711169E+03,1.018548E+03,5.870515E-02,1.008256E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.173221E+01,2.291816E+01,2.389819E+01,5.165023E+01,3.890387E+03,2.020659E+03,1.334543E-01,1.999418E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.173197E+01,2.291651E+01,2.389833E+01,5.187292E+01,1.707354E+03,1.275416E+02,5.857468E-02,1.266574E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.173223E+01,2.291864E+01,2.389957E+01,5.357627E+01,3.168995E+03,3.482590E+02,1.087172E-01,3.456267E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.173705E+01,2.113564E+01,2.389924E+01,5.888671E+01
09:15:00,4.034876E+03,5.994189E+02,1.395844E-01,5.939359E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199942E+01,2.264338E+01,2.389904E+01,5.545474E+01,1.730398E+03,1.282723E+03,5.986935E-02,1.268553E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199943E+01,2.262225E+01,2.389744E+01,5.151663E+01,3.927698E+03,2.373822E+03,1.358748E-01,2.347573E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199942E+01,2.261403E+01,2.389729E+01,5.197430E+01,1.727500E+03,2.660944E+02,5.976952E-02,2.636684E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199943E+01,2.262211E+01,2.389900E+01,5.495249E+01,3.186572E+03,7.613563E+02,1.101709E-01,7.541350E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199933E+01,2.093919E+01,2.389881E+01,6.010634E+01
09:30:00,4.174312E+03,9.174628E+02,1.456221E-01,9.084250E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199903E+01,2.265727E+01,2.389748E+01,5.635816E+01,1.792824E+03,1.516081E+03,6.254762E-02,1.499409E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199908E+01,2.263714E+01,2.389686E+01,5.104454E+01,4.065620E+03,2.666333E+03,1.418279E-01,2.637024E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199903E+01,2.262770E+01,2.389653E+01,5.178529E+01,1.790557E+03,4.187715E+02,6.246882E-02,4.146367E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199908E+01,2.263686E+01,2.389766E+01,5.602533E+01,3.404115E+03,1.189676E+03,1.186604E-01,1.177695E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199896E+01,2.097650E+01,2.389715E+01,6.074223E+01
09:45:00,4.284291E+03,1.190246E+03,1.506079E-01,1.177134E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199893E+01,2.267757E+01,2.389666E+01,5.636898E+01,1.842142E+03,1.731512E+03,6.475629E-02,1.712545E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199899E+01,2.265788E+01,2.389685E+01,5.054027E+01,4.173775E+03,2.904970E+03,1.467185E-01,2.873164E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199893E+01,2.264739E+01,2.389696E+01,5.144069E+01,1.840354E+03,5.481599E+02,6.469342E-02,5.421168E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199899E+01,2.265732E+01,2.389680E+01,5.610714E+01,3.568433E+03,1.574339E+03,1.252576E-01,1.557036E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199870E+01,2.104422E+01,2.389651E+01,6.040633E+01
10:00:00,4.056569E+03,1.435862E+03,1.431159E-01,1.420136E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199898E+01,2.267537E+01,2.389627E+01,5.589999E+01,1.734844E+03,1.915108E+03,6.120543E-02,1.894172E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199903E+01,2.265299E+01,2.389707E+01,5.021219E+01,3.947786E+03,3.094195E+03,1.392780E-01,3.060386E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199897E+01,2.264460E+01,2.389719E+01,5.118366E+01,1.733421E+03,6.681989E+02,6.115525E-02,6.608740E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199903E+01,2.265229E+01,2.389639E+01,5.564652E+01,3.218790E+03,1.915796E+03,1.135584E-01,1.894841E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199880E+01,2.107385E+01,2.389630E+01,5.963460E+01
10:15:00,4.082832E+03,1.571913E+03,1.440419E-01,1.554798E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199899E+01,2.266373E+01,2.389617E+01,5.529441E+01,1.739891E+03,2.030756E+03,6.138329E-02,2.008560E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199905E+01,2.263738E+01,2.389727E+01,5.004209E+01,3.974259E+03,3.142417E+03,1.402114E-01,3.108073E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199898E+01,2.263234E+01,2.389738E+01,5.106970E+01,1.738747E+03,7.335043E+02,6.134292E-02,7.255079E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199905E+01,2.263666E+01,2.389629E+01,5.503334E+01,3.312011E+03,2.050775E+03,1.168468E-01,2.028509E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199884E+01,2.108033E+01,2.389537E+01,5.883226E+01
10:30:00,3.691943E+03,1.685415E+03,1.294948E-01,1.667113E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.125148E+01,2.363239E+01,2.389620E+01,5.471794E+01,1.555960E+03,2.121062E+03,5.458420E-02,2.097852E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.125097E+01,2.359399E+01,2.389738E+01,4.994633E+01,3.587193E+03,3.136607E+03,1.258200E-01,3.102251E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.125122E+01,2.359759E+01,2.389750E+01,5.105448E+01,1.555031E+03,7.869085E+02,5.455160E-02,7.783537E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.125096E+01,2.359325E+01,2.389632E+01,5.445907E+01,2.756257E+03,2.145186E+03,9.688280E-02,2.121985E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.136177E+01,2.179057E+01,2.389540E+01,5.813863E+01
10:45:00,3.585426E+03,1.786053E+03,1.246275E-01,1.766673E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099960E+01,2.390657E+01,2.389629E+01,5.422703E+01,1.498914E+03,2.184373E+03,5.211257E-02,2.160440E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099963E+01,2.385372E+01,2.389743E+01,4.987878E+01,3.483111E+03,3.093126E+03,1.210688E-01,3.059200E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099960E+01,2.386902E+01,2.389757E+01,5.109312E+01,1.498157E+03,8.343973E+02,5.208616E-02,8.253331E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099963E+01,2.385296E+01,2.389642E+01,5.398503E+01,2.607892E+03,2.215886E+03,9.082964E-02,2.191972E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099976E+01,2.210334E+01,2.389555E+01,5.757876E+01
11:00:00,3.389687E+03,1.877995E+03,1.167352E-01,1.857611E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099900E+01,2.388344E+01,2.389638E+01,5.382519E+01,1.405984E+03,2.224570E+03,4.842620E-02,2.200174E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099906E+01,2.382549E+01,2.389748E+01,4.983697E+01,3.289719E+03,3.035841E+03,1.132894E-01,3.002511E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099899E+01,2.384498E+01,2.389762E+01,5.116615E+01,1.405362E+03,8.768812E+02,4.840473E-02,8.673525E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099906E+01,2.382476E+01,2.389651E+01,5.360094E+01,2.344726E+03,2.277040E+03,8.088389E-02,2.252497E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099897E+01,2.205408E+01,2.389569E+01,5.713257E+01
11:15:00,3.237354E+03,1.926409E+03,1.103320E-01,1.905486E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099905E+01,2.383193E+01,2.389646E+01,5.349398E+01,1.333772E+03,2.227221E+03,4.545128E-02,2.202781E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099911E+01,2.376401E+01,2.389753E+01,4.981758E+01,3.139802E+03,2.934122E+03,1.070015E-01,2.901923E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099905E+01,2.379150E+01,2.389715E+01,5.124393E+01,1.333260E+03,9.001090E+02,4.543379E-02,8.903212E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099911E+01,2.376333E+01,2.389659E+01,5.329029E+01,2.120972E+03,2.270399E+03,7.229431E-02,2.245904E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099913E+01,2.192317E+01,2.389581E+01,5.677442E+01
