Time,SPACE1-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Load [W],SPACE1-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Sens Cool Load [W],SPACE1-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Mass Flow [kg/s],SPACE1-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Cool Mass Flow [kg/s],SPACE1-1::Des Latent Heat Load [W],SPACE1-1::Des Latent Cool Load [W],SPACE1-1::Des Latent Heat Mass Flow [kg/s],SPACE1-1::Des Latent Cool Mass Flow [kg/s],SPACE1-1::Des Heat Load No DOAS [W],SPACE1-1::Des Sens Cool Load No DOAS [W],SPACE1-1::Des Latent Heat Load No DOAS [W],SPACE1-1::Des Latent Cool Load No DOAS [W],SPACE1-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Temperature [C],SPACE1-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Relative Humidity [%],SPACE1-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Temperature [C],SPACE1-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Relative Humidity [%],SPACE2-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Load [W],SPACE2-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Sens Cool Load [W],SPACE2-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Mass Flow [kg/s],SPACE2-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Cool Mass Flow [kg/s],SPACE2-1::Des Latent Heat Load [W],SPACE2-1::Des Latent Cool Load [W],SPACE2-1::Des Latent Heat Mass Flow [kg/s],SPACE2-1::Des Latent Cool Mass Flow [kg/s],SPACE2-1::Des Heat Load No DOAS [W],SPACE2-1::Des Sens Cool Load No DOAS [W],SPACE2-1::Des Latent Heat Load No DOAS [W],SPACE2-1::Des Latent Cool Load No DOAS [W],SPACE2-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Temperature [C],SPACE2-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Relative Humidity [%],SPACE2-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Temperature [C],SPACE2-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Relative Humidity [%],SPACE3-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Load [W],SPACE3-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Sens Cool Load [W],SPACE3-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Mass Flow [kg/s],SPACE3-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Cool Mass Flow [kg/s],SPACE3-1::Des Latent Heat Load [W],SPACE3-1::Des Latent Cool Load [W],SPACE3-1::Des Latent Heat Mass Flow [kg/s],SPACE3-1::Des Latent Cool Mass Flow [kg/s],SPACE3-1::Des Heat Load No DOAS [W],SPACE3-1::Des Sens Cool Load No DOAS [W],SPACE3-1::Des Latent Heat Load No DOAS [W],SPACE3-1::Des Latent Cool Load No DOAS [W],SPACE3-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Temperature [C],SPACE3-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Relative Humidity [%],SPACE3-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Temperature [C],SPACE3-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Relative Humidity [%],SPACE4-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Load [W],SPACE4-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Sens Cool Load [W],SPACE4-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Mass Flow [kg/s],SPACE4-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Cool Mass Flow [kg/s],SPACE4-1::Des Latent Heat Load [W],SPACE4-1::Des Latent Cool Load [W],SPACE4-1::Des Latent Heat Mass Flow [kg/s],SPACE4-1::Des Latent Cool Mass Flow [kg/s],SPACE4-1::Des Heat Load No DOAS [W],SPACE4-1::Des Sens Cool Load No DOAS [W],SPACE4-1::Des Latent Heat Load No DOAS [W],SPACE4-1::Des Latent Cool Load No DOAS [W],SPACE4-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Temperature [C],SPACE4-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Relative Humidity [%],SPACE4-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Temperature [C],SPACE4-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Relative Humidity [%],SPACE5-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Load [W],SPACE5-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Sens Cool Load [W],SPACE5-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Mass Flow [kg/s],SPACE5-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Cool Mass Flow [kg/s],SPACE5-1::Des Latent Heat Load [W],SPACE5-1::Des Latent Cool Load [W],SPACE5-1::Des Latent Heat Mass Flow [kg/s],SPACE5-1::Des Latent Cool Mass Flow [kg/s],SPACE5-1::Des Heat Load No DOAS [W],SPACE5-1::Des Sens Cool Load No DOAS [W],SPACE5-1::Des Latent Heat Load No DOAS [W],SPACE5-1::Des Latent Cool Load No DOAS [W],SPACE5-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Temperature [C],SPACE5-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Relative Humidity [%],SPACE5-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Temperature [C],SPACE5-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Relative Humidity [%]
11:30:00,3.420897E+03,1.964841E+03,1.165281E-01,1.943448E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099898E+01,2.380593E+01,2.389726E+01,5.290679E+01,1.418505E+03,2.207723E+03,4.831948E-02,2.183467E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099904E+01,2.373249E+01,2.389794E+01,4.959033E+01,3.322027E+03,2.827439E+03,1.131602E-01,2.796403E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099898E+01,2.376392E+01,2.389762E+01,5.108710E+01,1.418080E+03,9.178331E+02,4.830501E-02,9.078294E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099904E+01,2.373188E+01,2.389733E+01,5.271330E+01,2.373406E+03,2.253565E+03,8.084700E-02,2.229167E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099905E+01,2.181956E+01,2.389694E+01,5.621213E+01
11:45:00,3.363454E+03,1.995245E+03,1.145707E-01,1.973434E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099896E+01,2.379617E+01,2.389800E+01,5.252111E+01,1.397356E+03,2.171606E+03,4.759881E-02,2.147693E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099901E+01,2.372065E+01,2.389844E+01,4.950273E+01,3.264700E+03,2.726684E+03,1.112068E-01,2.696713E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099895E+01,2.375308E+01,2.389821E+01,5.099958E+01,1.397003E+03,9.308917E+02,4.758680E-02,9.207079E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099901E+01,2.372012E+01,2.389803E+01,5.234343E+01,2.287447E+03,2.230181E+03,7.791837E-02,2.205911E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099900E+01,2.174207E+01,2.389779E+01,5.583086E+01
12:00:00,3.409620E+03,2.017413E+03,1.161432E-01,1.995269E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099894E+01,2.379404E+01,2.389816E+01,5.220160E+01,1.419891E+03,2.117975E+03,4.836639E-02,2.094596E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099900E+01,2.371838E+01,2.389856E+01,4.950001E+01,3.311070E+03,2.626223E+03,1.127863E-01,2.597311E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099894E+01,2.375032E+01,2.389832E+01,5.097962E+01,1.419598E+03,9.404083E+02,4.835641E-02,9.300803E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099900E+01,2.371791E+01,2.389818E+01,5.204619E+01,2.334166E+03,2.201939E+03,7.950978E-02,2.177850E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099897E+01,2.168372E+01,2.389792E+01,5.547920E+01
12:15:00,3.422444E+03,2.000675E+03,1.165799E-01,1.978624E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099894E+01,2.379457E+01,2.389838E+01,5.186789E+01,1.427200E+03,2.032266E+03,4.861533E-02,2.009773E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099899E+01,2.371959E+01,2.389874E+01,4.941835E+01,3.324027E+03,2.502562E+03,1.132275E-01,2.474928E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099893E+01,2.375050E+01,2.389850E+01,5.088367E+01,1.426956E+03,9.311169E+02,4.860703E-02,9.208507E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099899E+01,2.371920E+01,2.389840E+01,5.172798E+01,2.354258E+03,2.109524E+03,8.019405E-02,2.086327E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099895E+01,2.163834E+01,2.389820E+01,5.511858E+01
12:30:00,3.430376E+03,1.975973E+03,1.168501E-01,1.954132E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099894E+01,2.379569E+01,2.389853E+01,5.126745E+01,1.431863E+03,1.930514E+03,4.877414E-02,1.909102E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099899E+01,2.372163E+01,2.389887E+01,4.903627E+01,3.332071E+03,2.391091E+03,1.135015E-01,2.364626E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099893E+01,2.375145E+01,2.389863E+01,5.044491E+01,1.431660E+03,9.186716E+02,4.876724E-02,9.085150E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099899E+01,2.372129E+01,2.389855E+01,5.112452E+01,2.363379E+03,2.012001E+03,8.050467E-02,1.989801E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099894E+01,2.160196E+01,2.389844E+01,5.454945E+01
12:45:00,3.435199E+03,1.944509E+03,1.170144E-01,1.923010E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099894E+01,2.379677E+01,2.389811E+01,5.083763E+01,1.434792E+03,1.814798E+03,4.887391E-02,1.794652E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099899E+01,2.372361E+01,2.389880E+01,4.886524E+01,3.336982E+03,2.289520E+03,1.136687E-01,2.264174E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099893E+01,2.375247E+01,2.389829E+01,5.014295E+01,1.434623E+03,9.027142E+02,4.886816E-02,8.927301E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099899E+01,2.372332E+01,2.389819E+01,5.070204E+01,2.368941E+03,1.909012E+03,8.069407E-02,1.887948E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099893E+01,2.157222E+01,2.389774E+01,5.408796E+01
13:00:00,3.438017E+03,1.907823E+03,1.171104E-01,1.886709E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099894E+01,2.379770E+01,2.389856E+01,5.028716E+01,1.436589E+03,1.688196E+03,4.893512E-02,1.669432E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099899E+01,2.372532E+01,2.389913E+01,4.877729E+01,3.339870E+03,2.196301E+03,1.137671E-01,2.171964E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099893E+01,2.375337E+01,2.389871E+01,4.978528E+01,1.436449E+03,8.842442E+02,4.893033E-02,8.744541E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099899E+01,2.372508E+01,2.389862E+01,5.017687E+01,2.372121E+03,1.802476E+03,8.080235E-02,1.782571E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099892E+01,2.154766E+01,2.389825E+01,5.338916E+01
13:15:00,3.439580E+03,1.995300E+03,1.171636E-01,1.973190E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099894E+01,2.379844E+01,2.389887E+01,5.022497E+01,1.437660E+03,1.614607E+03,4.897161E-02,1.596642E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099899E+01,2.372672E+01,2.389919E+01,4.898957E+01,3.341489E+03,2.237014E+03,1.138223E-01,2.212200E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099893E+01,2.375412E+01,2.389895E+01,4.983622E+01,1.437543E+03,9.223752E+02,4.896761E-02,9.121507E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099899E+01,2.372652E+01,2.389889E+01,5.014388E+01,2.373791E+03,1.923032E+03,8.085920E-02,1.901772E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099891E+01,2.152723E+01,2.389860E+01,5.315355E+01
13:30:00,3.440307E+03,2.087773E+03,1.171884E-01,2.064630E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099894E+01,2.379901E+01,2.389870E+01,5.068413E+01,1.438245E+03,1.542550E+03,4.899152E-02,1.525383E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099899E+01,2.372782E+01,2.389894E+01,4.963346E+01,3.342264E+03,2.288730E+03,1.138487E-01,2.263335E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099893E+01,2.375471E+01,2.389874E+01,5.038626E+01,1.438147E+03,9.631444E+02,4.898818E-02,9.524640E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099899E+01,2.372765E+01,2.389870E+01,5.064330E+01,2.374417E+03,2.052274E+03,8.088052E-02,2.029583E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099890E+01,2.151013E+01,2.389843E+01,5.340226E+01
13:45:00,3.440490E+03,2.183706E+03,1.171946E-01,2.159483E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099894E+01,2.379941E+01,2.389848E+01,5.110170E+01,1.438508E+03,1.476311E+03,4.900048E-02,1.459883E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099899E+01,2.372864E+01,2.389872E+01,5.011817E+01,3.342487E+03,2.350156E+03,1.138562E-01,2.324070E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099893E+01,2.375512E+01,2.389850E+01,5.085470E+01,1.438426E+03,1.005746E+03,4.899768E-02,9.945872E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099899E+01,2.372849E+01,2.389847E+01,5.107594E+01,2.374347E+03,2.188321E+03,8.087811E-02,2.164101E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099890E+01,2.149573E+01,2.389831E+01,5.375411E+01
14:00:00,3.440317E+03,2.282013E+03,1.171887E-01,2.256712E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099894E+01,2.379963E+01,2.389837E+01,5.126095E+01,1.438558E+03,1.428818E+03,4.900219E-02,1.412939E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099899E+01,2.372918E+01,2.389855E+01,5.035074E+01,3.342350E+03,2.418090E+03,1.138516E-01,2.391270E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099893E+01,2.375537E+01,2.389838E+01,5.105002E+01,1.438490E+03,1.049461E+03,4.899985E-02,1.037825E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099899E+01,2.372906E+01,2.389836E+01,5.123226E+01,2.373816E+03,2.328749E+03,8.086000E-02,2.302979E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099890E+01,2.148348E+01,2.389822E+01,5.395814E+01
14:15:00,3.440127E+03,2.332705E+03,1.171829E-01,2.306877E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099964E+01,2.379872E+01,2.389826E+01,5.136909E+01,1.749193E+03,1.376525E+03,6.079484E-02,1.361256E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.275939E+01,2.152179E+01,2.389833E+01,5.055399E+01,2.506667E+03,2.442278E+03,8.538543E-02,2.415230E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.897615E+01,2.665375E+01,2.389828E+01,5.119310E+01,1.910616E+03,1.073459E+03,6.732054E-02,1.061573E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.363904E+01,2.050095E+01,2.389826E+01,5.133768E+01,2.884513E+03,2.383517E+03,9.916080E-02,2.357170E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.190152E+01,2.054499E+01,2.389811E+01,5.412959E+01
14:30:00,3.438701E+03,2.382435E+03,1.171352E-01,2.356086E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099973E+01,2.379830E+01,2.389820E+01,5.162985E+01,1.625324E+03,1.342177E+03,5.658771E-02,1.327313E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.137889E+01,2.343012E+01,2.389827E+01,5.089526E+01,2.917490E+03,2.468977E+03,9.792355E-02,2.441665E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.082703E+01,2.373933E+01,2.389822E+01,5.148206E+01,1.736796E+03,1.102430E+03,6.140934E-02,1.090238E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.166705E+01,2.314581E+01,2.389819E+01,5.159738E+01,2.655980E+03,2.439077E+03,9.138859E-02,2.412140E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.122160E+01,2.144140E+01,2.389804E+01,5.444864E+01
14:45:00,3.434713E+03,2.430656E+03,1.169999E-01,2.403842E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099949E+01,2.379820E+01,2.389737E+01,5.178481E+01,1.619002E+03,1.323376E+03,5.640927E-02,1.308759E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.108308E+01,2.383179E+01,2.389755E+01,5.110979E+01,2.921115E+03,2.496978E+03,9.808830E-02,2.469426E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.104781E+01,2.343767E+01,2.389740E+01,5.165946E+01,1.723583E+03,1.139720E+03,6.103604E-02,1.127148E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.117659E+01,2.381163E+01,2.389737E+01,5.172280E+01,2.662462E+03,2.494427E+03,9.165132E-02,2.466966E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.105546E+01,2.164268E+01,2.389692E+01,5.467817E+01
15:00:00,3.430292E+03,2.477818E+03,1.168496E-01,2.450561E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099923E+01,2.379727E+01,2.389711E+01,5.191909E+01,1.594440E+03,1.308542E+03,5.557292E-02,1.294129E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099976E+01,2.389876E+01,2.389731E+01,5.131302E+01,3.024836E+03,2.525600E+03,1.016217E-01,2.497811E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099923E+01,2.356497E+01,2.389714E+01,5.182087E+01,1.691299E+03,1.188967E+03,5.993682E-02,1.175892E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100021E+01,2.398695E+01,2.389706E+01,5.177941E+01,2.628229E+03,2.550182E+03,9.048550E-02,2.522207E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099936E+01,2.168807E+01,2.389665E+01,5.492650E+01
15:15:00,3.426180E+03,2.489754E+03,1.167088E-01,2.462445E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099896E+01,2.379641E+01,2.389696E+01,5.194502E+01,1.275880E+03,1.282742E+03,4.351038E-02,1.268651E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099919E+01,2.385035E+01,2.389716E+01,5.141100E+01,3.877060E+03,2.519717E+03,1.306511E-01,2.492072E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099871E+01,2.362587E+01,2.389699E+01,5.187426E+01,1.206221E+03,1.236210E+03,4.117509E-02,1.222659E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099928E+01,2.391399E+01,2.389684E+01,5.168239E+01,2.106276E+03,2.545349E+03,7.180136E-02,2.517528E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099902E+01,2.165204E+01,2.389648E+01,5.505777E+01
15:30:00,3.423814E+03,2.497380E+03,1.166274E-01,2.470064E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099894E+01,2.379502E+01,2.389697E+01,5.195784E+01,1.395323E+03,1.258433E+03,4.756680E-02,1.244644E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099909E+01,2.379306E+01,2.389716E+01,5.149711E+01,3.477893E+03,2.509353E+03,1.185099E-01,2.481898E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099882E+01,2.369475E+01,2.389700E+01,5.191572E+01,1.373421E+03,1.294395E+03,4.686083E-02,1.280250E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099914E+01,2.382705E+01,2.389679E+01,5.153302E+01,2.329649E+03,2.536148E+03,7.939786E-02,2.508521E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099896E+01,2.160289E+01,2.389655E+01,5.518466E+01
15:45:00,3.424514E+03,2.502127E+03,1.166507E-01,2.474786E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099894E+01,2.379426E+01,2.389694E+01,5.196369E+01,1.398447E+03,1.235595E+03,4.763631E-02,1.222069E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099905E+01,2.375898E+01,2.389714E+01,5.157750E+01,3.481830E+03,2.495443E+03,1.186027E-01,2.468167E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099887E+01,2.373276E+01,2.389698E+01,5.195204E+01,1.381977E+03,1.362890E+03,4.707551E-02,1.348018E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099907E+01,2.377504E+01,2.389672E+01,5.135104E+01,2.318667E+03,2.524789E+03,7.898188E-02,2.497314E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099894E+01,2.156403E+01,2.389648E+01,5.528985E+01
16:00:00,4.446242E+03,2.503607E+03,1.564746E-01,2.476263E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.364242E+01,2.052800E+01,2.389691E+01,5.195547E+01,1.892797E+03,1.213751E+03,6.670594E-02,1.200471E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.363954E+01,2.050625E+01,2.389711E+01,5.164374E+01,4.392772E+03,2.477780E+03,1.545623E-01,2.450709E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.364471E+01,2.049490E+01,2.389695E+01,5.197602E+01,1.883030E+03,1.439896E+03,6.636989E-02,1.424198E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.363975E+01,2.050942E+01,2.389666E+01,5.114458E+01,3.942106E+03,2.511235E+03,1.390032E-01,2.483924E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.371127E+01,1.885088E+01,2.389640E+01,5.535117E+01
16:15:00,4.050762E+03,2.482812E+03,1.430195E-01,2.455698E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.165445E+01,2.306703E+01,2.389689E+01,5.193456E+01,1.722908E+03,1.184248E+03,6.092693E-02,1.171292E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.165769E+01,2.303121E+01,2.389709E+01,5.169537E+01,3.986862E+03,2.437403E+03,1.407562E-01,2.410777E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.166388E+01,2.302102E+01,2.389693E+01,5.198847E+01,1.717524E+03,1.525762E+03,6.074028E-02,1.509135E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.165847E+01,2.303278E+01,2.389664E+01,5.092882E+01,3.418725E+03,2.459373E+03,1.211761E-01,2.432634E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.215951E+01,2.063940E+01,2.389634E+01,5.536882E+01
16:30:00,4.987991E+03,2.458722E+03,1.799150E-01,2.431866E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.363406E+01,2.062185E+01,2.389705E+01,5.199226E+01,2.155934E+03,1.154926E+03,7.787269E-02,1.142289E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.363488E+01,2.060258E+01,2.389722E+01,5.181719E+01,4.901090E+03,2.393381E+03,1.767688E-01,2.367230E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.363555E+01,2.059447E+01,2.389709E+01,5.208257E+01,2.152180E+03,1.624073E+03,7.773993E-02,1.606357E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.363500E+01,2.060372E+01,2.389718E+01,5.073827E+01,4.794252E+03,2.405202E+03,1.734813E-01,2.379046E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.375044E+01,1.909047E+01,2.389668E+01,5.553039E+01
16:45:00,5.145232E+03,2.431399E+03,1.892575E-01,2.404836E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.399964E+01,2.029882E+01,2.389703E+01,5.206584E+01,2.244722E+03,1.124391E+03,8.264737E-02,1.112087E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.399964E+01,2.029185E+01,2.389720E+01,5.195017E+01,5.044929E+03,2.343298E+03,1.855486E-01,2.317689E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.399964E+01,2.027623E+01,2.389708E+01,5.219541E+01,2.242067E+03,1.734994E+03,8.255058E-02,1.716043E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.399964E+01,2.029232E+01,2.389724E+01,5.054284E+01,4.953050E+03,2.348773E+03,1.818297E-01,2.323222E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.399952E+01,1.907515E+01,2.389663E+01,5.573851E+01
17:00:00,4.598846E+03,2.399486E+03,1.708561E-01,2.373267E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.399921E+01,2.033001E+01,2.389698E+01,5.211025E+01,1.992834E+03,1.093044E+03,7.410649E-02,1.081081E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.399924E+01,2.032642E+01,2.389716E+01,5.205935E+01,4.496794E+03,2.288764E+03,1.670646E-01,2.263745E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.399921E+01,2.030827E+01,2.389704E+01,5.228700E+01,1.990892E+03,1.853490E+03,7.403611E-02,1.833219E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.399924E+01,2.032662E+01,2.389723E+01,5.033448E+01,4.053866E+03,2.290136E+03,1.515220E-01,2.265214E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.399911E+01,1.915805E+01,2.389653E+01,5.590354E+01
17:15:00,5.376328E+03,2.401979E+03,2.021887E-01,2.375730E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.399898E+01,2.036885E+01,2.389695E+01,5.212612E+01,2.345334E+03,1.077866E+03,8.820584E-02,1.066068E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.399903E+01,2.036796E+01,2.389712E+01,5.214173E+01,5.259087E+03,2.269476E+03,1.977606E-01,2.244664E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.399897E+01,2.034884E+01,2.389700E+01,5.235149E+01,2.343813E+03,1.982186E+03,8.814873E-02,1.960480E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.399903E+01,2.036774E+01,2.389725E+01,5.014084E+01,5.133550E+03,2.302465E+03,1.927736E-01,2.277403E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.399855E+01,1.931138E+01,2.389644E+01,5.600163E+01
17:30:00,4.799247E+03,2.399734E+03,1.823424E-01,2.373516E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.399906E+01,2.035951E+01,2.389694E+01,5.213137E+01,2.079992E+03,1.062093E+03,7.902724E-02,1.050471E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.399911E+01,2.035560E+01,2.389711E+01,5.221002E+01,4.684322E+03,2.247004E+03,1.779759E-01,2.222443E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.399905E+01,2.034012E+01,2.389699E+01,5.240141E+01,2.078863E+03,2.103618E+03,7.898433E-02,2.080577E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.399911E+01,2.035525E+01,2.389730E+01,4.998204E+01,4.283387E+03,2.313726E+03,1.627412E-01,2.288559E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.399876E+01,1.937345E+01,2.389638E+01,5.604650E+01
17:45:00,3.785236E+03,2.390759E+03,1.438154E-01,2.364644E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100881E+01,2.412522E+01,2.389695E+01,5.214014E+01,1.634756E+03,1.046431E+03,6.211068E-02,1.034983E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.119968E+01,2.383037E+01,2.389711E+01,5.227593E+01,3.697350E+03,2.223266E+03,1.404763E-01,2.198970E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.105794E+01,2.402928E+01,2.389699E+01,5.244940E+01,1.634002E+03,2.211218E+03,6.208202E-02,2.186992E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.120036E+01,2.382899E+01,2.389734E+01,4.985842E+01,3.535703E+03,2.323528E+03,1.343334E-01,2.298271E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.230507E+01,2.124421E+01,2.389634E+01,5.605945E+01
18:00:00,2.624332E+03,2.373238E+03,9.867688E-02,2.347316E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.939535E+01,2.635244E+01,2.389696E+01,5.216025E+01,1.084347E+03,1.028575E+03,4.103352E-02,1.017323E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.953592E+01,2.608208E+01,2.389711E+01,5.234579E+01,2.547288E+03,2.193259E+03,9.585813E-02,2.169293E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.942206E+01,2.627947E+01,2.389700E+01,5.250260E+01,1.083748E+03,2.306180E+03,4.101174E-02,2.280904E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.953656E+01,2.608055E+01,2.389739E+01,4.976368E+01,2.252569E+03,2.331356E+03,8.558218E-02,2.306027E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.095596E+01,2.277539E+01,2.389632E+01,5.605682E+01
18:15:00,1.808705E+03,2.212899E+03,6.512699E-02,2.188726E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.905719E+01,2.672341E+01,2.389699E+01,5.219826E+01,6.863202E+02,9.488872E+02,2.508840E-02,9.385074E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.909336E+01,2.658461E+01,2.389713E+01,5.242945E+01,1.739947E+03,2.024271E+03,6.275294E-02,2.002151E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.906355E+01,2.667835E+01,2.389702E+01,5.257129E+01,6.857804E+02,2.323974E+03,2.507001E-02,2.298494E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.909353E+01,2.658369E+01,2.389742E+01,4.968870E+01,1.113804E+03,2.097984E+03,4.231710E-02,2.075196E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.021769E+01,2.357260E+01,2.389632E+01,5.604841E+01
18:30:00,1.072514E+03,2.029548E+03,3.421355E-02,2.007350E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.900019E+01,2.664889E+01,2.389763E+01,5.185758E+01,3.369343E+02,8.608905E+02,1.075069E-02,8.514619E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.900030E+01,2.653223E+01,2.389777E+01,5.212016E+01,1.014252E+03,1.836916E+03,3.235616E-02,1.816817E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.900022E+01,2.660938E+01,2.389771E+01,5.227572E+01,3.364580E+02,2.315684E+03,1.073549E-02,2.290275E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.900030E+01,2.653149E+01,2.389765E+01,4.921189E+01,0.000000E+00,1.846255E+03,0.000000E+00,1.826158E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.970735E+01,2.400533E+01,2.389771E+01,5.588513E+01
18:45:00,1.587958E+03,1.827033E+03,5.063893E-02,1.807007E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899956E+01,2.647196E+01,2.389797E+01,5.146665E+01,5.289141E+02,7.662747E+02,1.686841E-02,7.578653E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899963E+01,2.631583E+01,2.389808E+01,5.175420E+01,1.509690E+03,1.634951E+03,4.814398E-02,1.617023E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899957E+01,2.642665E+01,2.389802E+01,5.192115E+01,5.283252E+02,2.280619E+03,1.684963E-02,2.255553E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899963E+01,2.631499E+01,2.389810E+01,4.882778E+01,0.000000E+00,1.580134E+03,0.000000E+00,1.562877E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.937862E+01,2.406533E+01,2.389794E+01,5.570439E+01
19:00:00,2.791205E+03,1.609277E+03,9.097484E-02,1.591582E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.069298E+01,2.399037E+01,2.389826E+01,5.123984E+01,1.090139E+03,6.672583E+02,3.560781E-02,6.599133E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.069339E+01,2.385558E+01,2.389835E+01,5.155010E+01,2.699985E+03,1.423258E+03,8.801163E-02,1.407601E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.069310E+01,2.394631E+01,2.389829E+01,5.171155E+01,1.089628E+03,2.213982E+03,3.559136E-02,2.189584E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.069339E+01,2.385488E+01,2.389854E+01,4.870089E+01,1.289536E+03,1.302753E+03,4.271834E-02,1.288454E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.078315E+01,2.200848E+01,2.389807E+01,5.559021E+01
19:15:00,3.112494E+03,1.419191E+03,1.028212E-01,1.403536E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099955E+01,2.374806E+01,2.389847E+01,5.119834E+01,1.270375E+03,5.813685E+02,4.203434E-02,5.749494E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099953E+01,2.364555E+01,2.389854E+01,5.153044E+01,3.018320E+03,1.242315E+03,9.971005E-02,1.228605E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099954E+01,2.370478E+01,2.389847E+01,5.167389E+01,1.270004E+03,2.130650E+03,4.202227E-02,2.107101E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099953E+01,2.364498E+01,2.389878E+01,4.872308E+01,1.597206E+03,1.089108E+03,5.319886E-02,1.077105E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099957E+01,2.189395E+01,2.389816E+01,5.555672E+01
19:30:00,3.578768E+03,1.221297E+03,1.197592E-01,1.207788E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099909E+01,2.378861E+01,2.389895E+01,5.067266E+01,1.498960E+03,4.920389E+02,5.020190E-02,4.865923E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099910E+01,2.370172E+01,2.389903E+01,5.100852E+01,3.479928E+03,1.053639E+03,1.164468E-01,1.041982E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099908E+01,2.374613E+01,2.389900E+01,5.116144E+01,1.498682E+03,2.008123E+03,5.019270E-02,1.985866E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099910E+01,2.370124E+01,2.389892E+01,4.826112E+01,2.314112E+03,8.685620E+02,7.761954E-02,8.589684E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099949E+01,2.192171E+01,2.389918E+01,5.517266E+01
19:45:00,3.946256E+03,1.016065E+03,1.334093E-01,1.004795E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099885E+01,2.386562E+01,2.389923E+01,4.998407E+01,1.680029E+03,3.989392E+02,5.679144E-02,3.945118E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099887E+01,2.380099E+01,2.389931E+01,5.031560E+01,3.843427E+03,8.563821E+02,1.299171E-01,8.468829E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099884E+01,2.382411E+01,2.389927E+01,5.048320E+01,1.679834E+03,1.837785E+03,5.678483E-02,1.817360E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099887E+01,2.380063E+01,2.389934E+01,4.781983E+01,2.921937E+03,6.415151E+02,9.832402E-02,6.344109E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099884E+01,2.194998E+01,2.389937E+01,5.464328E+01
20:00:00,3.133167E+03,8.002549E+02,1.061289E-01,7.913527E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.018646E+01,2.499304E+01,2.389949E+01,4.940730E+01,1.091711E+03,3.013878E+02,3.718761E-02,2.980334E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.916299E+01,2.643055E+01,2.389954E+01,4.973396E+01,3.350647E+03,6.488178E+02,1.141354E-01,6.415993E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099957E+01,2.382527E+01,2.389951E+01,4.990660E+01,1.613194E+03,1.604997E+03,5.542368E-02,1.587115E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.184873E+01,2.270505E+01,2.389976E+01,4.762163E+01,2.234067E+03,4.079296E+02,7.610089E-02,4.033922E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099962E+01,2.187215E+01,2.389952E+01,5.415088E+01
20:15:00,4.113730E+03,6.120557E+02,1.417895E-01,6.052303E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.266425E+01,2.170118E+01,2.389969E+01,4.901655E+01,7.751727E+02,2.189632E+02,2.640502E-02,2.165203E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.792959E+01,2.814598E+01,2.389972E+01,4.933980E+01,4.137396E+03,4.713393E+02,1.436384E-01,4.660825E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.275941E+01,2.157712E+01,2.389969E+01,4.950804E+01,1.892443E+03,1.323465E+03,6.627707E-02,1.308686E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.288142E+01,2.146360E+01,2.389996E+01,4.759048E+01,3.567906E+03,2.749680E+02,1.239704E-01,2.718990E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.281024E+01,1.994108E+01,2.389964E+01,5.376118E+01
20:30:00,3.504084E+03,4.301694E+02,1.206578E-01,4.253638E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.072440E+01,2.440807E+01,2.389990E+01,4.882021E+01,9.085937E+02,1.412441E+02,2.989607E-02,1.396659E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.978427E+01,2.505254E+01,2.389993E+01,4.915477E+01,3.214701E+03,3.029292E+02,1.122082E-01,2.995456E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.017284E+01,2.515953E+01,2.389993E+01,4.932027E+01,2.155538E+03,1.019496E+03,7.766467E-02,1.008083E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.388088E+01,2.038409E+01,2.390001E+01,4.760983E+01,2.850999E+03,1.649694E+02,9.954971E-02,1.631265E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.143637E+01,2.169551E+01,2.380516E+01,5.390829E+01
20:45:00,4.305207E+03,2.576122E+02,1.503698E-01,2.547299E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.271551E+01,2.168509E+01,2.389995E+01,4.873945E+01,1.335749E+03,7.346110E+01,4.553757E-02,7.263921E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.265213E+01,2.152115E+01,2.389998E+01,4.909751E+01,2.355765E+03,1.562315E+02,8.295006E-02,1.544841E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.795627E+01,2.820687E+01,2.389998E+01,4.926340E+01,2.207910E+03,7.382151E+02,8.053774E-02,7.299350E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.312684E+01,2.135408E+01,2.390000E+01,4.762632E+01,3.542205E+03,7.413933E+01,1.244733E-01,7.331049E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.302481E+01,1.974265E+01,2.373639E+01,5.410159E+01
21:00:00,4.901807E+03,1.073409E+02,1.742119E-01,1.061381E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.300143E+01,2.135737E+01,2.389998E+01,4.871436E+01,1.876090E+03,2.037514E+01,6.530303E-02,2.014685E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.299322E+01,2.125479E+01,2.387115E+01,4.917987E+01,1.524206E+03,4.056644E+01,5.455092E-02,4.011203E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.730798E+01,2.901341E+01,2.386659E+01,4.936032E+01,2.168820E+03,5.049923E+02,7.995539E-02,4.993232E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.300550E+01,2.150027E+01,2.390000E+01,4.763131E+01,3.899915E+03,0.000000E+00,1.391454E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.307851E+01,1.970271E+01,2.367569E+01,5.430953E+01
21:15:00,4.395306E+03,4.602317E+01,1.577717E-01,4.550685E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.299934E+01,2.140832E+01,2.385877E+01,4.883382E+01,2.432171E+03,4.679892E+00,8.564829E-02,4.627381E-04,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.299926E+01,2.137520E+01,2.381178E+01,4.936540E+01,1.285772E+02,8.624324E+00,3.849905E-03,8.527557E-04,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.699996E+01,2.909746E+01,2.380530E+01,4.955270E+01,2.037850E+03,3.595993E+02,7.532567E-02,3.555619E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.299947E+01,2.148699E+01,2.390000E+01,4.762984E+01,3.410768E+03,0.000000E+00,1.229567E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.299922E+01,1.989027E+01,2.356983E+01,5.467023E+01
21:30:00,5.182384E+03,1.197705E+01,1.877832E-01,1.184264E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.299890E+01,2.142678E+01,2.377386E+01,4.908371E+01,2.401360E+03,0.000000E+00,8.692587E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.299887E+01,2.138916E+01,2.369068E+01,4.972784E+01,2.713153E+02,0.000000E+00,8.122823E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.699981E+01,2.885028E+01,2.367965E+01,4.993023E+01,1.845035E+03,2.555137E+02,6.752393E-02,2.526449E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.299914E+01,2.147056E+01,2.390000E+01,4.762872E+01,4.392518E+03,0.000000E+00,1.588747E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.299843E+01,1.996502E+01,2.343499E+01,5.511832E+01
21:45:00,4.605489E+03,0.000000E+00,1.685027E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.299895E+01,2.144961E+01,2.361471E+01,4.955631E+01,2.093437E+03,0.000000E+00,7.658791E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.299894E+01,2.142327E+01,2.352718E+01,5.022008E+01,4.475842E+02,0.000000E+00,1.339949E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.699973E+01,2.836791E+01,2.350454E+01,5.045985E+01,1.890069E+03,1.644807E+02,6.915591E-02,1.626341E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.299909E+01,2.144707E+01,2.390000E+01,4.762787E+01,4.073613E+03,0.000000E+00,1.491056E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.299865E+01,2.007762E+01,2.325450E+01,5.572215E+01
22:00:00,4.544339E+03,0.000000E+00,1.662619E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.299899E+01,2.145380E+01,2.346167E+01,5.001565E+01,2.037234E+03,0.000000E+00,7.453540E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.299899E+01,2.143951E+01,2.338666E+01,5.064746E+01,6.248842E+02,0.000000E+00,1.870611E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.699963E+01,2.794005E+01,2.335327E+01,5.092238E+01,1.876343E+03,8.906953E+01,6.864937E-02,8.806952E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.299907E+01,2.143226E+01,2.389121E+01,4.765269E+01,4.086042E+03,0.000000E+00,1.494929E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.299872E+01,2.015190E+01,2.310674E+01,5.622198E+01
22:15:00,4.414095E+03,0.000000E+00,1.614962E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.299900E+01,2.144826E+01,2.332575E+01,5.042758E+01,1.959772E+03,0.000000E+00,7.170117E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.299903E+01,2.144398E+01,2.326161E+01,5.103133E+01,7.213756E+02,0.000000E+00,2.159456E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.699955E+01,2.758524E+01,2.322163E+01,5.132888E+01,1.879048E+03,3.980631E+01,6.874808E-02,3.935939E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.299906E+01,2.142359E+01,2.383727E+01,4.780742E+01,3.899374E+03,0.000000E+00,1.426627E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.299877E+01,2.019556E+01,2.299068E+01,5.661818E+01
22:30:00,5.046524E+03,0.000000E+00,1.881318E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.463196E+01,1.955164E+01,2.319674E+01,5.082213E+01,2.242557E+03,0.000000E+00,8.362673E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.463197E+01,1.955884E+01,2.314201E+01,5.140155E+01,7.948610E+02,0.000000E+00,2.379435E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.699973E+01,2.719776E+01,2.309778E+01,5.171466E+01,2.185879E+03,1.122595E+01,8.153351E-02,1.109991E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.463216E+01,1.954095E+01,2.371323E+01,4.816559E+01,4.911708E+03,0.000000E+00,1.831625E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.463766E+01,1.856317E+01,2.288693E+01,5.697506E+01
22:45:00,3.939364E+03,0.000000E+00,1.476247E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.137436E+01,2.359022E+01,2.309446E+01,5.113740E+01,1.851090E+03,0.000000E+00,6.905175E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.188013E+01,2.291080E+01,2.304759E+01,5.169597E+01,3.383962E+03,0.000000E+00,1.130652E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.264474E+01,2.068652E+01,2.300003E+01,5.202145E+01,1.715453E+03,0.000000E+00,6.432220E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.149098E+01,2.341072E+01,2.358638E+01,4.853502E+01,3.931583E+03,0.000000E+00,1.473036E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.273523E+01,2.066459E+01,2.280483E+01,5.725924E+01
23:00:00,2.843827E+03,0.000000E+00,1.075428E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.917798E+01,2.667757E+01,2.300182E+01,5.142486E+01,1.366951E+03,0.000000E+00,5.133880E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.962635E+01,2.599476E+01,2.296037E+01,5.196960E+01,5.138512E+03,0.000000E+00,1.830460E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.478700E+01,1.883166E+01,2.291177E+01,5.230021E+01,1.246678E+03,0.000000E+00,4.717132E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.944365E+01,2.622236E+01,2.345816E+01,4.891168E+01,2.959778E+03,0.000000E+00,1.117490E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.132719E+01,2.222461E+01,2.273422E+01,5.750493E+01
23:15:00,1.756458E+03,0.000000E+00,6.775975E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.810421E+01,2.821995E+01,2.289140E+01,5.176989E+01,8.883326E+02,0.000000E+00,3.382778E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.862618E+01,2.736069E+01,2.285671E+01,5.229695E+01,6.459061E+03,0.000000E+00,2.372003E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.499471E+01,1.884473E+01,2.280650E+01,5.263489E+01,7.791987E+02,0.000000E+00,3.006783E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.845984E+01,2.757431E+01,2.330530E+01,4.936501E+01,1.994083E+03,0.000000E+00,7.641790E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.036215E+01,2.331920E+01,2.264912E+01,5.780260E+01
23:30:00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.740030E+01,2.910953E+01,2.278715E+01,5.209801E+01,1.008139E+02,0.000000E+00,3.435824E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.793669E+01,2.818681E+01,2.275837E+01,5.260964E+01,7.706193E+03,0.000000E+00,2.885498E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.499908E+01,1.900514E+01,2.270699E+01,5.295347E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.781716E+01,2.832515E+01,2.316054E+01,4.979869E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.964497E+01,2.404685E+01,2.256939E+01,5.808309E+01
23:45:00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.700501E+01,2.946013E+01,2.268703E+01,5.241533E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.751540E+01,2.856446E+01,2.266352E+01,5.291325E+01,6.359620E+03,0.000000E+00,2.500641E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.499915E+01,1.910082E+01,2.261124E+01,5.326210E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.745348E+01,2.860144E+01,2.302149E+01,5.021931E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.931159E+01,2.422373E+01,2.249340E+01,5.835186E+01
24:00:00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.652760E+01,2.968746E+01,2.259054E+01,5.272323E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.703169E+01,2.878296E+01,2.257178E+01,5.320878E+01,4.409913E+03,0.000000E+00,1.742412E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.142507E+01,2.351138E+01,2.251870E+01,5.356228E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.700769E+01,2.875204E+01,2.288839E+01,5.062571E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.903568E+01,2.407764E+01,2.242049E+01,5.861102E+01
Peak,7.153342E+03,2.503607E+03,2.573618E-01,2.476263E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,3.086044E+03,2.227221E+03,1.094288E-01,2.202781E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,7.706193E+03,3.142417E+03,2.885498E-01,3.108073E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,3.086044E+03,2.323974E+03,1.094288E-01,2.298494E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,9.710340E+03,2.550182E+03,3.497360E-01,2.522207E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,

Peak Vol Flow (m3/s),,,2.158444E-01,2.076793E-01,,,0.000000E+00,0.000000E+00,,,,,,,,,,,9.177583E-02,1.847430E-01,,,0.000000E+00,0.000000E+00,,,,,,,,,,,2.420011E-01,2.606680E-01,,,0.000000E+00,0.000000E+00,,,,,,,,,,,9.177583E-02,1.927702E-01,,,0.000000E+00,0.000000E+00,,,,,,,,,,,2.933168E-01,2.115326E-01,,,0.000000E+00,0.000000E+00,,,,,,,,
