Time,VAV SYS 1:DesPer 1:Des Heat Mass Flow [kg/s],VAV SYS 1:DesPer 1:Des Heat Cap [W],VAV SYS 1:DesPer 1:Des Cool Mass Flow [kg/s],VAV SYS 1:DesPer 1:Des Sens Cool Cap [W],VAV SYS 1:DesPer 1:Des Tot Cool Cap [W],VAV SYS 1:DesPer 2:Des Heat Mass Flow [kg/s],VAV SYS 1:DesPer 2:Des Heat Cap [W],VAV SYS 1:DesPer 2:Des Cool Mass Flow [kg/s],VAV SYS 1:DesPer 2:Des Sens Cool Cap [W],VAV SYS 1:DesPer 2:Des Tot Cool Cap [W]
00:15:00,4.672871E-01,9.592701E+03,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,3.149208E-01,3.090301E+03,8.421414E+03
00:30:00,3.641971E-01,1.041921E+04,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,3.149208E-01,3.039511E+03,8.369025E+03
00:45:00,3.149208E-01,1.075933E+04,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,3.149208E-01,2.988720E+03,8.316631E+03
01:00:00,3.149208E-01,1.075933E+04,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,3.149208E-01,2.937930E+03,8.264242E+03
01:15:00,3.149208E-01,1.075933E+04,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,3.149208E-01,2.904070E+03,8.229311E+03
01:30:00,3.149208E-01,1.075933E+04,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,3.149208E-01,2.870210E+03,8.194385E+03
01:45:00,3.584649E-01,1.055099E+04,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,3.149208E-01,2.836349E+03,8.159455E+03
02:00:00,3.419674E-01,1.062841E+04,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,3.149208E-01,2.802489E+03,8.124529E+03
02:15:00,3.419674E-01,1.063090E+04,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,3.149208E-01,2.777094E+03,8.098335E+03
02:30:00,3.419674E-01,1.063340E+04,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,3.149208E-01,2.751699E+03,8.072141E+03
02:45:00,3.916765E-01,1.040874E+04,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,3.149208E-01,2.726304E+03,8.045942E+03
03:00:00,5.041700E-01,9.814697E+03,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,3.149208E-01,2.700908E+03,8.019748E+03
03:15:00,5.428402E-01,9.565246E+03,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,3.149208E-01,2.675513E+03,7.993553E+03
03:30:00,6.816761E-01,8.723829E+03,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,3.149208E-01,2.650118E+03,7.967359E+03
03:45:00,6.755365E-01,8.714832E+03,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,3.149208E-01,2.624723E+03,7.941161E+03
04:00:00,6.353243E-01,8.916135E+03,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,3.149208E-01,2.599328E+03,7.914966E+03
04:15:00,5.688994E-01,9.172480E+03,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,3.149208E-01,2.582398E+03,7.897504E+03
04:30:00,6.055710E-01,8.970667E+03,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,3.149208E-01,2.565467E+03,7.880041E+03
04:45:00,6.566646E-01,8.430989E+03,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,3.149208E-01,2.548537E+03,7.862574E+03
05:00:00,4.887324E-01,9.496615E+03,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,3.149208E-01,2.531607E+03,7.845111E+03
05:15:00,6.431280E-01,8.460322E+03,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,3.149208E-01,2.548537E+03,7.862574E+03
05:30:00,5.073417E-01,9.488279E+03,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,3.149208E-01,2.565467E+03,7.880041E+03
05:45:00,3.891890E-01,1.034386E+04,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,3.149208E-01,2.582398E+03,7.897504E+03
06:00:00,4.700452E-01,1.007259E+04,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,3.149208E-01,2.599328E+03,7.914966E+03
06:15:00,3.369946E-01,1.066911E+04,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,3.149208E-01,2.658583E+03,7.976091E+03
06:30:00,3.149208E-01,1.075933E+04,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,3.149208E-01,2.717839E+03,8.037210E+03
06:45:00,3.149208E-01,1.075933E+04,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,3.149208E-01,2.777094E+03,8.098335E+03
07:00:00,3.149208E-01,1.075933E+04,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,3.149208E-01,2.836349E+03,8.159455E+03
07:15:00,3.149208E-01,1.075933E+04,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,3.149208E-01,2.980255E+03,8.307899E+03
07:30:00,4.149541E-01,1.043616E+04,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,3.149208E-01,3.124161E+03,8.456341E+03
07:45:00,4.835157E-01,1.019913E+04,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,3.149208E-01,3.268068E+03,8.604787E+03
08:00:00,4.805425E-01,1.011434E+04,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,3.149208E-01,3.411974E+03,8.753230E+03
08:15:00,5.276910E-01,9.847171E+03,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,3.149208E-01,3.572810E+03,8.919143E+03
08:30:00,5.048437E-01,9.930913E+03,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,3.460026E-01,4.085460E+03,9.598720E+03
08:45:00,5.005352E-01,9.931083E+03,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,4.284804E-01,5.403981E+03,1.138292E+04
09:00:00,4.848676E-01,9.996442E+03,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,5.200373E-01,6.964404E+03,1.352343E+04
09:15:00,4.804023E-01,1.001552E+04,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,5.808825E-01,8.005360E+03,1.495754E+04
09:30:00,4.732418E-01,1.004698E+04,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,6.685938E-01,9.207566E+03,1.668191E+04
09:45:00,4.689024E-01,1.006600E+04,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,7.861996E-01,1.065209E+04,1.880735E+04
10:00:00,4.527673E-01,1.012965E+04,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,8.930409E-01,1.198974E+04,2.070983E+04
10:15:00,4.557664E-01,1.012233E+04,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,9.425447E-01,1.270208E+04,2.160953E+04
10:30:00,4.513124E-01,1.013958E+04,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,9.767554E-01,1.323824E+04,2.225255E+04
10:45:00,4.522827E-01,1.013571E+04,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,1.000362E+00,1.365185E+04,2.272868E+04
11:00:00,4.649128E-01,1.008869E+04,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,1.018015E+00,1.399655E+04,2.311899E+04
11:15:00,4.591878E-01,1.010680E+04,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,1.014642E+00,1.402893E+04,2.309028E+04
11:30:00,4.614452E-01,1.009888E+04,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,1.006032E+00,1.400113E+04,2.289660E+04
11:45:00,4.586681E-01,1.011083E+04,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,9.944460E-01,1.393916E+04,2.270486E+04
12:00:00,4.574667E-01,1.011609E+04,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,9.795107E-01,1.383826E+04,2.247993E+04
12:15:00,4.564847E-01,1.012039E+04,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,9.470502E-01,1.349171E+04,2.190851E+04
12:30:00,4.556974E-01,1.012383E+04,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,9.126176E-01,1.312268E+04,2.122925E+04
12:45:00,4.550566E-01,1.012663E+04,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,8.762514E-01,1.273128E+04,2.057895E+04
13:00:00,4.545250E-01,1.012896E+04,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,8.385130E-01,1.232397E+04,1.989760E+04
13:15:00,4.540764E-01,1.013092E+04,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,8.595955E-01,1.263737E+04,2.030766E+04
13:30:00,4.536917E-01,1.013260E+04,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,8.835395E-01,1.298338E+04,2.089660E+04
13:45:00,4.533574E-01,1.013406E+04,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,9.102123E-01,1.335995E+04,2.152637E+04
14:00:00,4.530692E-01,1.013532E+04,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,9.401724E-01,1.377303E+04,2.214620E+04
14:15:00,4.528153E-01,1.013643E+04,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,9.502106E-01,1.391349E+04,2.238449E+04
14:30:00,4.525897E-01,1.013741E+04,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,9.627441E-01,1.408352E+04,2.271191E+04
14:45:00,4.523876E-01,1.013829E+04,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,9.776142E-01,1.428121E+04,2.304518E+04
15:00:00,4.521998E-01,1.013911E+04,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,9.940600E-01,1.449774E+04,2.340354E+04
15:15:00,4.520275E-01,1.013986E+04,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,9.963355E-01,1.447314E+04,2.340635E+04
15:30:00,4.518690E-01,1.014056E+04,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,9.985376E-01,1.444774E+04,2.340190E+04
15:45:00,4.517229E-01,1.014119E+04,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,1.001035E+00,1.442589E+04,2.339661E+04
16:00:00,4.872965E-01,9.951417E+03,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,1.003556E+00,1.440430E+04,2.338253E+04
16:15:00,4.983394E-01,9.854845E+03,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,9.979536E-01,1.427259E+04,2.320540E+04
16:30:00,5.185626E-01,9.706830E+03,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,9.926788E-01,1.414408E+04,2.305966E+04
16:45:00,5.887496E-01,9.212709E+03,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,9.873877E-01,1.401462E+04,2.291568E+04
17:00:00,5.630369E-01,9.235427E+03,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,9.816527E-01,1.387901E+04,2.275066E+04
17:15:00,6.413600E-01,8.549607E+03,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,9.924346E-01,1.391960E+04,2.284060E+04
17:30:00,6.318055E-01,8.433223E+03,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,1.001557E+00,1.394075E+04,2.289732E+04
17:45:00,6.253965E-01,8.330255E+03,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,1.008386E+00,1.393527E+04,2.291553E+04
18:00:00,6.448219E-01,8.137769E+03,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,1.012086E+00,1.389352E+04,2.288390E+04
18:15:00,6.176616E-01,8.343976E+03,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,9.503075E-01,1.294474E+04,2.159121E+04
18:30:00,6.209385E-01,8.330946E+03,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,8.792062E-01,1.189519E+04,2.005834E+04
18:45:00,5.365194E-01,9.070301E+03,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,8.000325E-01,1.075720E+04,1.842050E+04
19:00:00,7.487182E-01,7.444827E+03,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,7.137135E-01,9.539633E+03,1.673419E+04
19:15:00,6.353125E-01,8.320370E+03,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,6.540636E-01,8.676432E+03,1.559081E+04
19:30:00,7.680657E-01,7.282195E+03,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,5.948672E-01,7.842536E+03,1.442680E+04
19:45:00,7.655027E-01,7.187460E+03,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,5.289994E-01,6.944139E+03,1.319007E+04
20:00:00,4.672341E-01,9.613111E+03,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,4.563343E-01,5.974863E+03,1.190227E+04
20:15:00,6.847280E-01,8.042368E+03,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,4.161784E-01,5.426428E+03,1.118867E+04
20:30:00,5.223890E-01,9.240524E+03,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,3.861181E-01,5.047388E+03,1.069354E+04
20:45:00,6.514861E-01,8.320805E+03,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,3.583033E-01,4.608101E+03,1.014482E+04
21:00:00,6.570434E-01,8.110186E+03,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,3.352421E-01,4.199765E+03,9.641668E+03
21:15:00,5.615559E-01,8.882937E+03,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,3.208660E-01,3.922969E+03,9.302945E+03
21:30:00,6.328790E-01,8.373028E+03,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,3.149208E-01,3.767506E+03,9.119985E+03
21:45:00,6.011426E-01,8.564790E+03,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,3.149208E-01,3.691321E+03,9.041393E+03
22:00:00,6.666705E-01,8.014243E+03,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,3.149208E-01,3.615135E+03,8.962807E+03
22:15:00,6.234623E-01,8.281701E+03,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,3.149208E-01,3.555880E+03,8.901680E+03
22:30:00,5.950562E-01,8.502853E+03,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,3.149208E-01,3.496624E+03,8.840552E+03
22:45:00,5.933386E-01,8.515249E+03,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,3.149208E-01,3.437369E+03,8.779431E+03
23:00:00,5.933141E-01,8.515441E+03,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,3.149208E-01,3.378113E+03,8.718304E+03
23:15:00,6.951224E-01,7.693665E+03,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,3.149208E-01,3.318858E+03,8.657177E+03
23:30:00,7.483059E-01,7.224266E+03,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,3.149208E-01,3.259602E+03,8.596055E+03
23:45:00,8.085211E-01,6.687245E+03,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,3.149208E-01,3.200347E+03,8.534929E+03
24:00:00,6.704580E-01,7.794204E+03,3.149208E-01,0.000000E+00,0.000000E+00,3.149208E-01,0.000000E+00,3.149208E-01,3.141092E+03,8.473808E+03
Coinc Peak   ,8.085211E-01,1.018015E+00,6.788929E+03,1.693147E+04
NonCoinc Peak,9.768489E-01,1.260782E+00,6.788929E+03,1.693147E+04
